<!DOCTYPE html>
<html lang="en" data-theme="dark">
<head>
<!-- Google tag (gtag.js) - deferred until user interaction + consent-aware -->
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  if (localStorage.getItem('rz_cookie_consent') === 'declined') {
    window['ga-disable-G-GED7FX8RTV'] = true;
  }
  gtag('js', new Date());
  gtag('config', 'G-GED7FX8RTV');
  (function(){
    var loaded=false;
    function loadGtag(){
      if(loaded)return;loaded=true;
      if(window['ga-disable-G-GED7FX8RTV'])return;
      var s=document.createElement('script');
      s.src='https://www.googletagmanager.com/gtag/js?id=G-GED7FX8RTV';
      s.async=true;document.head.appendChild(s);
    }
    ['scroll','click','keydown','touchstart'].forEach(function(e){
      document.addEventListener(e,loadGtag,{once:true,passive:true});
    });
  })();
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>18 Chilled-water and heat-rejection plant | Cx Field Manual R01</title>
<meta name="description" content="Commissioning the central cooling plant of a data centre: chillers, pumps, dry coolers and cooling towers, flushing and water treatment.">
<meta name="author" content="Bagus Dwi Permana">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#0b0c0e">
<link rel="canonical" href="https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html">
<link rel="alternate" hreflang="en" href="https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html">
<link rel="alternate" hreflang="x-default" href="https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html">
<meta property="og:type" content="article">
<meta property="og:url" content="https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html">
<meta property="og:title" content="18 Chilled-water and heat-rejection plant | Cx Field Manual R01">
<meta property="og:description" content="Commissioning the central cooling plant of a data centre: chillers, pumps, dry coolers and cooling towers, flushing and water treatment.">
<meta property="og:locale" content="en_US">
<meta property="og:site_name" content="Bagus Dwi Permana Portfolio">
<meta property="og:image" content="https://resistancezero.com/assets/og/cx-calculator.webp">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Data centre commissioning field manual">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://resistancezero.com/assets/og/cx-calculator.webp">
<meta name="twitter:title" content="18 Chilled-water and heat-rejection plant | Cx Field Manual R01">
<meta name="twitter:description" content="Commissioning the central cooling plant of a data centre: chillers, pumps, dry coolers and cooling towers, flushing and water treatment.">
<script type="application/ld+json">[{"@context":"https://schema.org","@type":"TechArticle","headline":"18 Chilled-water and heat-rejection plant: chillers, pumps, dry coolers, towers, water treatment and flushing","name":"Chilled-water and heat-rejection plant: chillers, pumps, dry coolers, towers, water treatment and flushing","description":"Commissioning the central cooling plant of a data centre: chillers, pumps, dry coolers and cooling towers, flushing and water treatment.","url":"https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html","mainEntityOfPage":"https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html","inLanguage":"en","author":{"@type":"Person","name":"Bagus Dwi Permana","url":"https://resistancezero.com/"},"publisher":{"@type":"Person","name":"Bagus Dwi Permana","url":"https://resistancezero.com/"},"datePublished":"2026-11-03","dateModified":"2026-11-03","wordCount":14966,"position":18,"isPartOf":{"@type":"Book","name":"Data Centre Commissioning Field Manual","bookEdition":"R01","url":"https://resistancezero.com/cx-handbook/","author":{"@type":"Person","name":"Bagus Dwi Permana","url":"https://resistancezero.com/"},"inLanguage":"en"}},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://resistancezero.com/"},{"@type":"ListItem","position":2,"name":"Data Centre Commissioning Field Manual","item":"https://resistancezero.com/cx-handbook/"},{"@type":"ListItem","position":3,"name":"18 Chilled-water and heat-rejection plant","item":"https://resistancezero.com/cx-handbook/18-chw-plant-heat-rejection-flushing.html"}]}]</script>
<link rel="icon" type="image/png" href="../assets/Favicon.png">
<link rel="apple-touch-icon" href="../assets/Favicon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script>(function(){try{var t=localStorage.getItem('theme');if(t==='light'||t==='dark')document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
    <script src="../js/rz-version.js?v=20261118-fa28c0ad" defer></script>
    <script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script>
    <script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script>
    <script src="../js/rz-command-palette.js?v=20261111-5028a9f4" defer></script>
    <link rel="stylesheet" href="../css/rz-hub.css?v=20261015-f49c6a25">
    <link rel="stylesheet" href="../css/rz-tool.css?v=20261114-55710c32">
    <link rel="stylesheet" href="../css/rz-cx-handbook.css?v=20261103-1c3f9b60">
</head>
<body class="hub tool cxhb">
<a href="#main-content" class="skip-link">Skip to main content</a>
<nav class="navbar hub-nav" id="navbar" aria-label="Primary">
  <div class="nav-container wrap">
    <a href="../index.html" class="nav-brand">
      <img src="../assets/favicon-32.png" alt="" width="24" height="24">
      <span class="nav-title">DC Solutions<small>Engineering &amp; Telemetry</small></span>
    </a>
    <div class="nav-links">
      <a href="../glossary.html" class="nav-link">Glossary</a>
      <a href="../datahallAI.html" class="nav-link">DC AI/HPC</a>
      <a href="../dc-conventional.html" class="nav-link">DC Conventional</a>
      <div class="nav-dropdown">
        <a href="../cx-calculator.html" class="nav-link" aria-haspopup="true">Calculators</a>
        <div class="dropdown-menu">
          <a href="../capex-calculator.html" class="dropdown-item">CAPEX</a>
          <a href="../opex-calculator.html" class="dropdown-item">OPEX</a>
          <a href="../pue-calculator.html" class="dropdown-item">PUE</a>
          <a href="../tia-942-checklist.html" class="dropdown-item">TIA-942</a>
          <a href="../cx-calculator.html" class="dropdown-item">Cx</a>
          <a href="../rfs-readiness-workbench.html" class="dropdown-item">RFS Workbench</a>
        </div>
      </div>
      <a href="index.html" class="nav-link">Cx field manual</a>
      <a href="../index.html" class="nav-link">← Portfolio</a>
    </div>
    <button class="nav-icon" id="navSearchBtn" aria-label="Search (Ctrl+K)" title="Search (Ctrl+K)"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><circle cx="11" cy="11" r="8"/><line x1="21" y1="21" x2="16.65" y2="16.65"/></svg></button>
    <button class="theme-toggle-text" id="themeToggle" type="button" aria-label="Toggle dark or light mode">Theme</button>
  </div>
</nav>
<main class="main-content" id="main-content">
<header class="tool-head">
  <div class="wrap">
    <p class="eyebrow"><b>Cx field manual R01</b> · Part D · Mechanical and fire commissioning</p>
    <h1><span class="num">18</span>Chilled-water and heat-rejection plant: chillers, pumps, dry coolers, towers, water treatment and flushing</h1>
    <p class="lede">This chapter covers the central cooling plant of a data-centre building.</p>
    <p class="basis">Chapter 18 of 32 · 16 sections · 8 figures · 14,966 words · October 2026</p>
    <p class="crumb"><a href="../cx-calculator.html">Cx calculator</a> / <a href="index.html">Field manual</a> / Chapter 18</p>
  </div>
</header>
<div class="wrap cxhb-layout">
<nav class="cxhb-toc" aria-label="Chapter contents">
<details><summary>Contents of chapter 18</summary>
<ol><li><a href="#s18-0"><span class="n">18.0</span>Scope of this chapter</a></li><li><a href="#s18-1"><span class="n">18.1</span>Plant arrangement and the numbers used in this chapter</a><ol><li><a href="#s18-1-1"><span class="n">18.1.1</span>What the plant does</a></li><li><a href="#s18-1-2"><span class="n">18.1.2</span>MSC-1 plant numbers</a></li><li><a href="#s18-1-3"><span class="n">18.1.3</span>Test points on the plant P&amp;ID</a></li></ol></li><li><a href="#s18-2"><span class="n">18.2</span>Commissioning sequence for the central plant</a><ol><li><a href="#s18-2-1"><span class="n">18.2.1</span>Levels and hold points</a></li><li><a href="#s18-2-2"><span class="n">18.2.2</span>Hold points that stop the next stage</a></li><li><a href="#s18-2-3"><span class="n">18.2.3</span>Typical durations for one building</a></li></ol></li><li><a href="#s18-3"><span class="n">18.3</span>Hydrostatic pressure testing of pipework</a><ol><li><a href="#s18-3-1"><span class="n">18.3.1</span>What the test proves and why it exists</a></li><li><a href="#s18-3-2"><span class="n">18.3.2</span>Test pressure and duration</a></li><li><a href="#s18-3-3"><span class="n">18.3.3</span>Instruments</a></li><li><a href="#s18-3-4"><span class="n">18.3.4</span>Temperature effect on a liquid-full pipe</a></li><li><a href="#s18-3-5"><span class="n">18.3.5</span>Procedure</a></li><li><a href="#s18-3-6"><span class="n">18.3.6</span>Record fields of the pressure test certificate</a></li><li><a href="#s18-3-7"><span class="n">18.3.7</span>Filled record of a passed test</a></li></ol></li><li><a href="#s18-4"><span class="n">18.4</span>Pre-commission cleaning and flushing</a><ol><li><a href="#s18-4-1"><span class="n">18.4.1</span>What cleaning is and why it exists</a></li><li><a href="#s18-4-2"><span class="n">18.4.2</span>Stages of the cleaning process</a></li><li><a href="#s18-4-3"><span class="n">18.4.3</span>Flushing velocity</a></li><li><a href="#s18-4-4"><span class="n">18.4.4</span>Flushing bypasses and equipment protection</a></li><li><a href="#s18-4-5"><span class="n">18.4.5</span>Water-quality acceptance values</a></li><li><a href="#s18-4-6"><span class="n">18.4.6</span>Sampling plan</a></li><li><a href="#s18-4-7"><span class="n">18.4.7</span>Filled cleaning release record</a></li></ol></li><li><a href="#s18-5"><span class="n">18.5</span>Water treatment, fill water and glycol</a><ol><li><a href="#s18-5-1"><span class="n">18.5.1</span>What water treatment does in a closed system</a></li><li><a href="#s18-5-2"><span class="n">18.5.2</span>Fill water</a></li><li><a href="#s18-5-3"><span class="n">18.5.3</span>Inhibitor and biocide</a></li><li><a href="#s18-5-4"><span class="n">18.5.4</span>Side-stream filtration</a></li><li><a href="#s18-5-5"><span class="n">18.5.5</span>Glycol</a></li><li><a href="#s18-5-6"><span class="n">18.5.6</span>Water-quality monitoring during the first year</a></li></ol></li><li><a href="#s18-6"><span class="n">18.6</span>Strainers and filters</a><ol><li><a href="#s18-6-1"><span class="n">18.6.1</span>Types and purpose</a></li><li><a href="#s18-6-2"><span class="n">18.6.2</span>Strainer register and differential-pressure log</a></li></ol></li><li><a href="#s18-7"><span class="n">18.7</span>Pumps</a><ol><li><a href="#s18-7-1"><span class="n">18.7.1</span>What the pumps do in the MSC-1 plant</a></li><li><a href="#s18-7-2"><span class="n">18.7.2</span>Pump curve, system curve and duty point</a></li><li><a href="#s18-7-3"><span class="n">18.7.3</span>Factory test and field test</a></li><li><a href="#s18-7-4"><span class="n">18.7.4</span>Field pump performance check procedure</a></li><li><a href="#s18-7-5"><span class="n">18.7.5</span>Filled pump test record</a></li><li><a href="#s18-7-6"><span class="n">18.7.6</span>VFD set-up record</a></li><li><a href="#s18-7-7"><span class="n">18.7.7</span>Duty and standby changeover test</a></li><li><a href="#s18-7-8"><span class="n">18.7.8</span>Water balance of the FWS and CHW circuits</a></li></ol></li><li><a href="#s18-8"><span class="n">18.8</span>Chillers</a><ol><li><a href="#s18-8-1"><span class="n">18.8.1</span>What a chiller is and the ratings that matter</a></li><li><a href="#s18-8-2"><span class="n">18.8.2</span>AHRI 550/590 tolerance equation</a></li><li><a href="#s18-8-3"><span class="n">18.8.3</span>Factory performance test</a></li><li><a href="#s18-8-4"><span class="n">18.8.4</span>Chiller start-up at site</a></li><li><a href="#s18-8-5"><span class="n">18.8.5</span>Site capacity check</a></li><li><a href="#s18-8-6"><span class="n">18.8.6</span>Chiller staging and plant modes</a></li></ol></li><li><a href="#s18-9"><span class="n">18.9</span>Dry coolers, adiabatic systems and cooling towers</a><ol><li><a href="#s18-9-1"><span class="n">18.9.1</span>Dry coolers</a></li><li><a href="#s18-9-2"><span class="n">18.9.2</span>Water management for adiabatic systems and towers</a></li><li><a href="#s18-9-3"><span class="n">18.9.3</span>Cooling towers</a></li></ol></li><li><a href="#s18-10"><span class="n">18.10</span>Sensor calibration for the plant</a><ol><li><a href="#s18-10-1"><span class="n">18.10.1</span>Why sensor calibration is a commissioning task</a></li><li><a href="#s18-10-2"><span class="n">18.10.2</span>Calibration record</a></li></ol></li><li><a href="#s18-11"><span class="n">18.11</span>Plant functional tests at L4 and inputs to L5</a><ol><li><a href="#s18-11-1"><span class="n">18.11.1</span>Functional test list</a></li><li><a href="#s18-11-2"><span class="n">18.11.2</span>Inputs to the integrated systems test</a></li></ol></li><li><a href="#s18-12"><span class="n">18.12</span>Key performance indicators for plant commissioning</a></li><li><a href="#s18-13"><span class="n">18.13</span>Common errors in plant commissioning</a></li><li><a href="#s18-14"><span class="n">18.14</span>Checklist for site use</a></li><li><a href="#s18-15"><span class="n">18.15</span>Sources</a></li></ol>
</details>
<div class="side-pager"><a href="17-earthing-lightning-power-quality.html"><span>Previous</span>17 Earthing, lightning protection and power quality</a><a href="19-air-side-liquid-cooling-tab.html"><span>Next</span>19 Air side and liquid cooling</a><a href="index.html"><span>Manual</span>All chapters</a></div>
</nav>
<article class="cxhb-body">
<h2 id="s18-0"><span class="n">18.0</span>Scope of this chapter</h2>
<p>This chapter covers the central cooling plant of a data-centre building. The plant has the facility water system (FWS) that collects heat from the coolant distribution units (CDU), and the chilled-water (CHW) system that serves the computer room air handlers (CRAH) and fan walls. It also has the chillers, the pumps, the dry coolers and cooling towers that reject heat to the outside air, and the water inside all of these circuits. For each test the chapter gives the instrument, the test value, the duration, the acceptance value and its source. It also gives the fields of the record.</p>
<ol>
<li><strong>Plant arrangement.</strong> The FWS and CHW loops of one MSC-1 building, with the test points that the commissioning tests use (Figure <a class="figref" href="#F18-1">F18-1</a>).</li>
<li><strong>Commissioning sequence.</strong> The order of work from factory test to integrated systems test (IST), with hold points and the record that releases each stage.</li>
<li><strong>Pressure testing.</strong> Hydrostatic tests of pipework to American Society of Mechanical Engineers (ASME) B31.9 and ASME B31.3, with the test pressure, hold time, instrument and temperature correction.</li>
<li><strong>Pre-commission cleaning.</strong> Flushing, chemical cleaning, passivation and the water-quality acceptance values of BSRIA BG 29/2021 (Figure <a class="figref" href="#F18-3">F18-3</a>).</li>
<li><strong>Water treatment.</strong> Fill water, inhibitor dosing, side-stream filtration, glycol where used, and the sampling plan for the first year.</li>
<li><strong>Strainers and filters.</strong> Temporary and permanent strainers, mesh sizes and the differential-pressure log.</li>
<li><strong>Pumps.</strong> Pump curves, variable frequency drive (VFD) set-up, duty and standby changeover, and the pump performance test (Figure <a class="figref" href="#F18-2">F18-2</a>).</li>
<li><strong>Chillers.</strong> The factory performance test to Air-Conditioning, Heating, and Refrigeration Institute (AHRI) Standard 550/590 with its tolerance equation, the site start-up checklist, the site capacity check and chiller staging (Figures <a class="figref" href="#F18-4">F18-4</a> and <a class="figref" href="#F18-5">F18-5</a>).</li>
<li><strong>Dry coolers and cooling towers.</strong> Fan and coil checks, adiabatic pre-cooling water systems, the field capacity check, and the cooling tower acceptance test to Cooling Technology Institute (CTI) ATC-105.</li>
<li><strong>Sensors.</strong> Calibration of temperature, pressure and flow sensors that the control sequences and the energy reports depend on.</li>
<li><strong>Functional and failure tests.</strong> Plant control sequences at Level 4 (L4), and the plant inputs to the Level 5 (L5) integrated systems test in chapter 28.</li>
<li><strong>Records and key performance indicators.</strong> Record fields, filled examples, common errors and the site checklist.</li>
</ol>
<p>Documents and standards used are listed here. Chillers: AHRI Standard 550/590 (I-P) and AHRI Standard 551/591 (SI), and ANSI/ASHRAE Standard 30 (method of testing liquid chillers). Piping: ASME B31.9 (building services piping) and ASME B31.3 (process piping). Water: BSRIA BG 29/2021 (pre-commission cleaning of pipework systems), BSRIA BG 50 (water treatment for closed heating and cooling systems), BS 8552 (sampling and monitoring of water from building services closed systems) and ANSI/ASHRAE Standard 188 (legionellosis risk management). Balancing and equipment tests: CIBSE Commissioning Code W and its 2025 successor "Water distribution systems", ISO 9906:2012 (rotodynamic pump acceptance tests) and CTI ATC-105:2022 (cooling tower acceptance test). Energy and process: ANSI/ASHRAE Standard 90.4 (energy standard for data centres) and ASHRAE Guideline 0-2019 (the commissioning process). Start-up: the chiller manufacturers' start-up documents (Trane, Carrier, Johnson Controls York, Daikin). The worked examples use the MSC-1 example-campus numbers.</p>
<h2 id="s18-1"><span class="n">18.1</span>Plant arrangement and the numbers used in this chapter</h2>

<figure class="sheet" id="F18-1"><a href="../data/cx-handbook/figures/F18-1.svg" title="Open drawing F18-1 at full size"><img src="../data/cx-handbook/figures/F18-1.svg" alt="F18-1: FWS circuit of one MSC-1 hall: P&amp;ID with the commissioning test points" width="1400" height="1110" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-1</span> — <b>FWS circuit of one MSC-1 hall: P&amp;ID with the commissioning test points</b>. Symbols to ISO 10628 / EN 60617 kinds. TP = test point for a calibrated instrument, SP = sample valve, HP and LP = high-point vent and low-point drain used for the hydrostatic test.</figcaption></figure>
<h3 id="s18-1-1"><span class="n">18.1.1</span>What the plant does</h3>
<p>A data hall with liquid-cooled racks produces two heat streams. The larger stream leaves the racks in the technology cooling system (TCS) water, passes through the CDU heat exchanger and enters the facility water system. The smaller stream leaves the racks as warm air, is taken up by the CRAH or fan-wall coils and enters the chilled-water system. The central plant removes both heat streams and rejects them to the outside air.</p>
<p>The FWS runs warm: in the MSC-1 worked example it supplies 35 °C and returns 45 °C. Water at 35 °C can be produced by a dry cooler for much of the year, even in Jakarta. When the outside dry-bulb temperature is too high for the dry cooler alone, a trim chiller takes the remaining heat. The CHW system runs at 18 °C supply and 24 °C return, which needs a chiller for most hours in a tropical climate.</p>
<h3 id="s18-1-2"><span class="n">18.1.2</span>MSC-1 plant numbers</h3>
<p>In the MSC-1 worked example the campus has 4 buildings, each with 3 data halls of 12 MW information technology (IT) load. The following values are the MSC-1 example-campus values or are derived from them in this chapter.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Quantity</th>
<th>Value</th>
<th>Basis</th>
</tr>
</thead>
<tbody>
<tr>
<td>IT load per hall</td>
<td>12.0 MW</td>
<td>ledger hall_it_mw</td>
</tr>
<tr>
<td>Liquid share per hall (capture ratio 0.8)</td>
<td>9.6 MW</td>
<td>ledger hall_liquid_mw</td>
</tr>
<tr>
<td>Air share per hall</td>
<td>2.4 MW</td>
<td>ledger hall_air_mw</td>
</tr>
<tr>
<td>FWS supply and return</td>
<td>35 °C and 45 °C, range 10 K</td>
<td>ledger fws_supply_c, fws_return_c</td>
</tr>
<tr>
<td>CHW supply and return</td>
<td>18 °C and 24 °C, range 6 K</td>
<td>ledger chw_supply_c, chw_return_c</td>
</tr>
<tr>
<td>FWS flow per MW at 10 K</td>
<td>24.17 L/s</td>
<td>ledger tcs_flow_lps_per_mw</td>
</tr>
<tr>
<td>FWS flow per hall</td>
<td>232.0 L/s</td>
<td>9.6 × 24.17</td>
</tr>
<tr>
<td>CHW flow per hall</td>
<td>95.9 L/s</td>
<td>2,400 kW ÷ (4.172 kJ/(L·K) × 6 K)</td>
</tr>
<tr>
<td>Design dry-bulb and wet-bulb</td>
<td>34.0 °C and 27.5 °C</td>
<td>ledger</td>
</tr>
<tr>
<td>Dry-cooler approach</td>
<td>7 K, giving 41 °C leaving water at 34 °C dry-bulb</td>
<td>ledger drycooler_approach_k</td>
</tr>
<tr>
<td>Warm-loop heat, campus</td>
<td>117.2 MW</td>
<td>ledger warm_loop_mw</td>
</tr>
<tr>
<td>Trim-chiller duty, campus</td>
<td>70.32 MW (60 % of the range at design)</td>
<td>ledger trim_chiller_duty_mw_campus</td>
</tr>
<tr>
<td>Closed-loop water volume, campus</td>
<td>9,000 m³</td>
<td>ledger closed_loop_water_m3</td>
</tr>
<tr>
<td>Peak adiabatic make-up, campus</td>
<td>450 m³/day</td>
<td>ledger make_up_m3_day_adiabatic_peak</td>
</tr>
</tbody>
</table></div>
<p><strong>Worked example:</strong> In the MSC-1 worked example the dry cooler at design ambient (34.0 °C dry-bulb) delivers 34.0 + 7 = 41 °C water. The FWS needs 35 °C. The dry cooler removes 45 − 41 = 4 K and the trim chiller removes 41 − 35 = 6 K. At design the dry cooler carries <mark>40 % of the range and the trim chillers carry 60 %</mark>. Campus trim duty is 0.6 × 117.2 = 70.32 MW, which is 17.58 MW per building. With trim chillers of 2,500 kW, a building needs 17.58 ÷ 2.5 = 7.03 chillers, rounded up to 8 duty chillers. With 1 standby this gives 9 chillers per building in an N+1 arrangement. The dry cooler alone can meet 35 °C when the dry-bulb is at or below 35 − 7 = <mark>28 °C</mark>.</p>
<p>The chiller sizing above applies to the warm-loop trim chiller plant only. The chilled-water plant that serves the CRAH units and fan walls of the air halls is a separate plant. It is sized from the ledger cold loop of 36.5 MW for the campus (about 9.1 MW per building). It has 5 chillers of 2.5 MW per building (4 duty + 1 standby) in chapters 03, 12 and 32. Both plant sizes are example values.</p>
<h3 id="s18-1-3"><span class="n">18.1.3</span>Test points on the plant P&amp;ID</h3>
<p>Figure <a class="figref" href="#F18-1">F18-1</a> shows the piping and instrumentation diagram (P&amp;ID) of one FWS circuit with the test points. A test point is a fitting that lets the commissioning team connect a calibrated instrument without draining the system. It is a pressure-temperature (P/T) plug, a thermowell with a spare pocket, a flow-measurement station or a sample valve.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Test point</th>
<th>Location</th>
<th>Instrument connected</th>
<th>Used in test</th>
</tr>
</thead>
<tbody>
<tr>
<td>TP-1, TP-2</td>
<td>FWS pump suction and discharge</td>
<td>calibrated pressure gauge or transducer, ±0.25 % of full scale</td>
<td>pump curve test (18.7)</td>
</tr>
<tr>
<td>TP-3</td>
<td>flow station on the pump header</td>
<td>ultrasonic clamp-on meter or the venturi with a differential-pressure gauge</td>
<td>pump test, chiller capacity check</td>
</tr>
<tr>
<td>TP-4, TP-5</td>
<td>chiller evaporator inlet and outlet</td>
<td>reference thermometers in thermowells, matched pair</td>
<td>chiller capacity check (18.8)</td>
</tr>
<tr>
<td>TP-6, TP-7</td>
<td>dry-cooler inlet and outlet</td>
<td>reference thermometers</td>
<td>dry-cooler capacity check (18.9)</td>
</tr>
<tr>
<td>SP-1</td>
<td>sample valve after the main pump</td>
<td>sterile sample bottle</td>
<td>water-quality sampling (18.4, 18.5)</td>
</tr>
<tr>
<td>SP-2</td>
<td>sample valve at the hydraulic extremity of the hall</td>
<td>sterile sample bottle</td>
<td>water-quality sampling</td>
</tr>
<tr>
<td>HP-1</td>
<td>high point vent</td>
<td>test gauge for the hydrostatic test</td>
<td>pressure test (18.3)</td>
</tr>
<tr>
<td>LP-1</td>
<td>low point drain</td>
<td>test gauge for the hydrostatic test</td>
<td>pressure test (18.3)</td>
</tr>
</tbody>
</table></div>
<p><strong>Check:</strong> On the design P&amp;ID review (chapter 06), confirm that each test in this chapter has a test point. Confirm that the thermowells for a matched pair are in the same straight run, and that sample valves exist at the main pump and at the hydraulic extremity. A test point that is missing after insulation can only be added after a drain-down.</p>
<h2 id="s18-2"><span class="n">18.2</span>Commissioning sequence for the central plant</h2>
<h3 id="s18-2-1"><span class="n">18.2.1</span>Levels and hold points</h3>
<p>The commissioning levels L1 to L5 are defined in chapter 02.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Level</th>
<th>Activity in this chapter</th>
<th>Exit record</th>
<th>Blocks</th>
</tr>
</thead>
<tbody>
<tr>
<td>L1</td>
<td>chiller factory performance test, pump factory test, dry-cooler factory inspection</td>
<td>factory test report signed by the commissioning authority (CxA)</td>
<td>shipment</td>
</tr>
<tr>
<td>L2</td>
<td>installation checks, pipe pressure test, flushing and cleaning, water-quality release</td>
<td>MEC-L2-PT-nn pressure test certificate, MEC-L2-FL-nn cleaning certificate</td>
<td>filling with treated water, equipment connection</td>
</tr>
<tr>
<td>L3</td>
<td>start-up of pumps, chillers and dry coolers by the manufacturer, sensor calibration</td>
<td>original equipment manufacturer (OEM) start-up report, MEC-L3-CAL-nn calibration sheet</td>
<td>functional testing</td>
</tr>
<tr>
<td>L4</td>
<td>pump performance test, chiller site capacity check, staging and failover tests, water balance</td>
<td>MEC-L4-FPT-nn functional test record</td>
<td>integrated systems test</td>
</tr>
<tr>
<td>L5</td>
<td>plant behaviour in utility loss, chiller failure, pump trip and heat-load tests</td>
<td>IST script results (chapter 28)</td>
<td>handover</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-2-2"><span class="n">18.2.2</span>Hold points that stop the next stage</h3>
<ol>
<li><strong>Pressure test before insulation.</strong> <mark>No insulation goes on a joint</mark> until the pressure test certificate for that section is signed. The insulation contractor's start depends on the pipe contractor's certificate.</li>
<li><strong>Cleaning before equipment connection.</strong> The chiller evaporators, CDU heat exchangers and plate heat exchangers stay isolated or bypassed until the flushing results meet the acceptance values in 18.4. Debris in a <mark>brazed plate heat exchanger cannot be removed</mark>.</li>
<li><strong>Water quality before start-up.</strong> The water treatment specialist issues the <mark>water-quality release before the manufacturer starts any chiller</mark>. Chiller manufacturers ask for proof of water quality and strainer installation on their start-up pre-checklist.</li>
<li><strong>Calibration before functional tests.</strong> Sensors used by the sequences are calibrated at L3. A functional test run on uncalibrated sensors is repeated.</li>
<li><strong>Water balance before heat-load tests.</strong> The FWS flow to each CDU and the CHW flow to each CRAH are within tolerance (18.7.8) before the heat-load test in chapter 19 starts.</li>
</ol>
<h3 id="s18-2-3"><span class="n">18.2.3</span>Typical durations for one building</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Activity</th>
<th>Owner</th>
<th>Witness</th>
<th>Duration (working days)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Chiller factory test, per chiller model</td>
<td>chiller manufacturer</td>
<td>CxA, owner engineer</td>
<td>1 to 2 per unit, 3 units sampled</td>
</tr>
<tr>
<td>Pressure test, per riser or plant section</td>
<td>mechanical contractor</td>
<td>CxA sample 20 %</td>
<td>1 per section including fill and drain</td>
</tr>
<tr>
<td>Flushing and cleaning, FWS of one hall</td>
<td>cleaning specialist</td>
<td>CxA for sampling</td>
<td>8 to 12</td>
</tr>
<tr>
<td>Water-quality laboratory results</td>
<td>accredited laboratory</td>
<td>—</td>
<td>2 to 7 (bacteria up to 5 days, sulphate-reducing bacteria up to 21 days)</td>
</tr>
<tr>
<td>Chiller start-up, per chiller</td>
<td>chiller manufacturer</td>
<td>CxA 100 % for first unit, then sample</td>
<td>1 to 2</td>
</tr>
<tr>
<td>Pump performance test, per pump</td>
<td>mechanical contractor</td>
<td>CxA</td>
<td>0.25</td>
</tr>
<tr>
<td>Plant functional tests, per building</td>
<td>controls contractor with mechanical contractor</td>
<td>CxA</td>
<td>5 to 8</td>
</tr>
</tbody>
</table></div>
<h2 id="s18-3"><span class="n">18.3</span>Hydrostatic pressure testing of pipework</h2>

<figure class="sheet" id="F18-6"><a href="../data/cx-handbook/figures/F18-6.svg" title="Open drawing F18-6 at full size"><img src="../data/cx-handbook/figures/F18-6.svg" alt="F18-6: Hydrostatic test trends: a valid hold at night and a hold disturbed by pipe cooling" width="1400" height="880" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-6</span> — <b>Hydrostatic test trends: a valid hold at night and a hold disturbed by pipe cooling</b>. At about 3.5 bar per K (DN200 steel, calculated estimate) a 0.3 K fall in pipe temperature explains a 1.05 bar fall; the evening test ended below 15.0 bar and was repeated.</figcaption></figure>
<h3 id="s18-3-1"><span class="n">18.3.1</span>What the test proves and why it exists</h3>
<p>A hydrostatic test fills a closed section of pipe with water, raises the pressure above the design pressure, holds it and checks every joint for leakage. It proves the strength and tightness of the pipe and joints before insulation hides them and before the water carries heat from live IT equipment.</p>
<h3 id="s18-3-2"><span class="n">18.3.2</span>Test pressure and duration</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Code</th>
<th>Test medium</th>
<th>Test pressure</th>
<th>Minimum hold</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>ASME B31.9 (building services piping)</td>
<td>water</td>
<td><mark>not less than 1.5 times the design pressure</mark> at every point in the system</td>
<td>10 minutes</td>
<td>the test stress must not exceed 90 % of the specified minimum yield strength (secondary sources NIH ORF 2019 and SLAC; confirm the 90 % limit in ASME B31.9-2025, para. 937.3)</td>
</tr>
<tr>
<td>ASME B31.9</td>
<td>air or gas (pneumatic)</td>
<td>1.25 times the design pressure in the SLAC table of ASME B31.9-2014 test pressures; lower than the hydrostatic value</td>
<td>10 minutes</td>
<td>pneumatic testing stores much more energy; use only where water cannot be used (confirm the 1.25 factor and its limits in ASME B31.9-2025, para. 937.4)</td>
</tr>
<tr>
<td>ASME B31.3 (process piping)</td>
<td>water</td>
<td>1.5 times the design pressure, multiplied by the ratio of allowable stress at test temperature to allowable stress at design temperature</td>
<td>10 minutes</td>
<td>used for CDU skids and some process skids built to B31.3; the formula is Eq. (24) of para. 345.4.2(b), with the stress ratio limited to 6.5 (secondary sources; confirm against para. 345.4.2(b) of the current edition of ASME B31.3)</td>
</tr>
<tr>
<td>Project specification (typical)</td>
<td>water</td>
<td>as the code</td>
<td>2 to 24 hours</td>
<td>owner specifications can set a longer hold; one public sector owner asks for 4 hours on hydronic systems</td>
</tr>
</tbody>
</table></div>
<p>The code value is the minimum. The project specification can require more. The commissioning manager uses the larger of the code value and the specification value, and records both on the test certificate.</p>
<h3 id="s18-3-3"><span class="n">18.3.3</span>Instruments</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Instrument</th>
<th>Requirement</th>
<th>Why</th>
</tr>
</thead>
<tbody>
<tr>
<td>Test gauge, analogue</td>
<td>accuracy class 0.5 or better (±0.5 % of full scale), range so that the test pressure is between 1/3 and 2/3 of full scale, calibrated within 12 months with a certificate</td>
<td>a 0 to 25 bar gauge reads 15 bar with ±0.125 bar uncertainty</td>
</tr>
<tr>
<td>Digital pressure recorder</td>
<td>±0.1 % of full scale, logging interval 1 minute or less, calibration certificate</td>
<td>gives a pressure trend for the whole hold period</td>
</tr>
<tr>
<td>Thermometer on the pipe</td>
<td>±0.5 K, contact probe under insulation or in a thermowell</td>
<td>pressure change from water temperature must be separated from leakage</td>
</tr>
<tr>
<td>Ambient thermometer</td>
<td>±0.5 K</td>
<td>explains the trend at sunrise and sunset in an open plant yard</td>
</tr>
<tr>
<td>Relief valve on the test pump</td>
<td>set at the test pressure plus 10 % or as the method statement</td>
<td>protects the system from over-pressure by the test pump</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-3-4"><span class="n">18.3.4</span>Temperature effect on a liquid-full pipe</h3>
<p>Water expands when it warms, and a closed steel pipe expands much less. In a liquid-full section, a small temperature rise raises the pressure by a large amount. A simple calculation for a DN200 Schedule 40 steel pipe at 25 °C gives about 3 to 4 bar per kelvin. The numerator is the volumetric expansion coefficient of water (about 2.6 × 10⁻⁴ per K) less that of steel (about 3.6 × 10⁻⁵ per K). The denominator is the compressibility of water (about 4.6 × 10⁻¹⁰ per Pa) plus the pipe-wall elasticity term (about 1.3 × 10⁻¹⁰ per Pa). The value is an estimate for planning; the method statement states how the contractor corrects for temperature.</p>
<p><strong>Worked example:</strong> During a 2-hour hold on the B2 FWS riser, the pipe temperature falls from 29.4 °C to 29.1 °C after the sun leaves the plant yard. At 3.5 bar per K this predicts a fall of 0.3 × 3.5 = 1.05 bar. The recorder shows a fall from 15.10 to 14.08 bar, which is 1.02 bar. This fall differs from the temperature prediction by 0.03 bar, which is inside the gauge uncertainty of ±0.125 bar, and no joint shows moisture. The trend shows no sign of leakage. The test is still not accepted, because the end pressure of 14.08 bar is below the 15.0 bar test pressure. The test is <mark>repeated in stable conditions</mark>, for example at night or after the section is shaded. Do not start a test in the morning sun and judge it in the evening shade; this is the most common cause of a disputed pressure test.</p>
<h3 id="s18-3-5"><span class="n">18.3.5</span>Procedure</h3>
<p><strong>Purpose:</strong> Prove the strength and tightness of a pipe section before insulation and before connection to equipment.</p>
<p><strong>Trigger:</strong> The mechanical contractor raises an inspection request for a completed section, with the test pack. The test pack holds the isometric drawings marked with the test limits, the list of equipment isolated, the gauge certificates and the method statement.</p>
<p><strong>Owner:</strong> Mechanical contractor (test). CxA (witness). Engineer of record (EoR), mechanical (test pressure).</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Define the test limits.</strong> The contractor marks the section on the isometric drawings with the blank flanges, closed valves and spool pieces, and lists every item excluded from the test. Chillers, CDUs, plate heat exchangers, expansion vessels, safety valves and control valves with a lower rating are isolated or removed. Time limit: test pack issued 2 working days before the test.</li>
<li><strong>Check component ratings.</strong> The CxA compares the test pressure at the lowest point with the rating of every component inside the limits. A valve rated PN16 has a shell test pressure of 1.5 × 16 = 24 bar under EN 12266-1. EN 12266-1 sets the shell test at 1.5 times the allowable pressure at room temperature (secondary sources; the valve data sheet states the shell test pressure of the valve). A chiller water box rated 10 bar(g) must be isolated from a 15 bar test.</li>
<li><strong>Fill and vent.</strong> The contractor fills from the low point with clean water and vents at every high point until water without air comes out. Trapped air makes the pressure rise slow and the hold unstable.</li>
<li><strong>Stabilise temperature.</strong> The section stands full for at least 1 hour, or longer in an outdoor plant yard, until the pipe temperature changes by less than 0.2 K in 30 minutes.</li>
<li><strong>Raise pressure in steps.</strong> The contractor raises the pressure with the test pump to 50 % of the test pressure and holds it for 10 minutes while the team walks the joints. The contractor then raises the pressure in steps of 10 % to the test pressure. The test pressure is read at the gauge position named in the method statement, and the value at the high point must be at least the test pressure.</li>
<li><strong>Hold.</strong> The contractor holds the pressure for the longer of the code minimum (10 minutes) and the specification time, with the test pump isolated. The recorder logs pressure and pipe temperature every minute.</li>
<li><strong>Inspect every joint.</strong> The witness walks the section and inspects each welded, grooved and flanged joint. A joint is acceptable when it shows no visible leak or moisture.</li>
<li><strong>Judge the result.</strong> The test passes when no joint shows visible leakage. The end pressure, corrected for the measured temperature change, must not have fallen by more than the gauge uncertainty (±0.125 bar for the class 0.5 gauge). The specification may also give a fixed allowed drop; use the stricter of the two.</li>
<li><strong>Release pressure and drain.</strong> The pressure is released slowly through the test pump vent, and the section is drained or kept full with treated water, as the cleaning method statement requires. Pipes left full of untreated water for weeks start corrosion and bacterial growth.</li>
<li><strong>Sign the certificate.</strong> Both parties sign certificate MEC-L2-PT-nn the same day. Time limit: certificate uploaded to the common data environment within 1 working day.</li>
</ol>
<p><strong>Acceptance:</strong> No joint shows visible leakage. The pressure stays at or above the test pressure for the whole hold after temperature correction. The high point is at or above 1.5 times the design pressure.</p>
<h3 id="s18-3-6"><span class="n">18.3.6</span>Record fields of the pressure test certificate</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Field</th>
<th>Type</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Certificate number</td>
<td>text</td>
<td>MEC-L2-PT-B2-017</td>
</tr>
<tr>
<td>System and section</td>
<td>text</td>
<td>FWS riser B2-R2, level 1 to level 4, DN300 and DN200</td>
</tr>
<tr>
<td>Drawing and revision</td>
<td>text</td>
<td>B2-M-ISO-2207 rev C</td>
</tr>
<tr>
<td>Design pressure</td>
<td>bar(g)</td>
<td>10.0</td>
</tr>
<tr>
<td>Code and clause</td>
<td>text</td>
<td>ASME B31.9-2025, para. 937.3, 1.5 × design (confirm para. 937.3 in ASME B31.9-2025; the SLAC procedure cites it)</td>
</tr>
<tr>
<td>Specified test pressure and hold</td>
<td>bar(g), minutes</td>
<td>15.0 at the high point, 120 min</td>
</tr>
<tr>
<td>Pressure at low point</td>
<td>bar(g)</td>
<td>17.4 (static difference 24.6 m = 2.41 bar)</td>
</tr>
<tr>
<td>Items isolated</td>
<td>list</td>
<td>CDU branch valves closed and spades fitted; expansion vessel isolated; relief valves removed and blanked</td>
</tr>
<tr>
<td>Gauge identity and calibration date</td>
<td>text, date</td>
<td>PG-0412, class 0.5, 0 to 25 bar, calibrated 12 Aug 2026</td>
</tr>
<tr>
<td>Recorder identity</td>
<td>text</td>
<td>DPR-07, ±0.1 % of full scale</td>
</tr>
<tr>
<td>Start and end time</td>
<td>time</td>
<td>21:05 to 23:05</td>
</tr>
<tr>
<td>Start and end pressure</td>
<td>bar(g)</td>
<td>15.20 and 15.14</td>
</tr>
<tr>
<td>Start and end pipe temperature</td>
<td>°C</td>
<td>28.6 and 28.6</td>
</tr>
<tr>
<td>Leaks found</td>
<td>text</td>
<td>none</td>
</tr>
<tr>
<td>Result</td>
<td>pass or fail</td>
<td>pass</td>
</tr>
<tr>
<td>Signatures</td>
<td>name, role, date</td>
<td>contractor test engineer, CxA witness</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-3-7"><span class="n">18.3.7</span>Filled record of a passed test</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Time</th>
<th>Pressure at high point (bar(g))</th>
<th>Pipe temperature (°C)</th>
<th>Joints inspected</th>
<th>Observation</th>
</tr>
</thead>
<tbody>
<tr>
<td>21:05</td>
<td>15.20</td>
<td>28.6</td>
<td>—</td>
<td>test pump isolated, hold starts</td>
</tr>
<tr>
<td>21:35</td>
<td>15.18</td>
<td>28.6</td>
<td>level 1 and 2, 64 joints</td>
<td>dry</td>
</tr>
<tr>
<td>22:05</td>
<td>15.16</td>
<td>28.6</td>
<td>level 3 and 4, 58 joints</td>
<td>dry</td>
</tr>
<tr>
<td>22:35</td>
<td>15.15</td>
<td>28.6</td>
<td>plant connection, 12 flanges</td>
<td>dry</td>
</tr>
<tr>
<td>23:05</td>
<td>15.14</td>
<td>28.6</td>
<td>—</td>
<td>hold complete, drop 0.06 bar inside ±0.125 bar gauge uncertainty</td>
</tr>
</tbody>
</table></div>
<p><strong>Common errors:</strong></p>
<ol>
<li><strong>Gauge at the wrong point.</strong> The test pressure is set at the low point, so the high point sees 2.4 bar less than required. Read the test pressure at the high point, or add the static head to the low-point value.</li>
<li><strong>Equipment left inside the limits.</strong> A CDU or chiller with a lower rated pressure is over-pressurised and its warranty lost. Check the isolation list against the P&amp;ID before the pump starts.</li>
<li><strong>No temperature record.</strong> A pressure fall from cooling is recorded as a leak, or a leak is hidden by warming. Log pipe temperature with the pressure.</li>
<li><strong>Short hold accepted.</strong> The code minimum of 10 minutes is accepted when the specification asks for 2 hours. Write both values on the certificate.</li>
<li><strong>Pneumatic test without approval.</strong> A pneumatic test is run for convenience on a large pipe. Pneumatic tests need written approval, an exclusion zone and the limits of the code.</li>
</ol>
<h2 id="s18-4"><span class="n">18.4</span>Pre-commission cleaning and flushing</h2>

<figure class="sheet" id="F18-3"><a href="../data/cx-handbook/figures/F18-3.svg" title="Open drawing F18-3 at full size"><img src="../data/cx-handbook/figures/F18-3.svg" alt="F18-3: Flushing velocity: flow needed to reach 1.0, 1.5 and 2.0 m/s in Schedule 40 steel pipe" width="1400" height="714" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-3</span> — <b>Flushing velocity: flow needed to reach 1.0, 1.5 and 2.0 m/s in Schedule 40 steel pipe</b>. The table gives the flow at each velocity for each pipe size; the plot shows the same values against inside diameter, with the two MSC-1 design points.</figcaption></figure>
<h3 id="s18-4-1"><span class="n">18.4.1</span>What cleaning is and why it exists</h3>
<p>New pipework contains mill scale, welding slag, cutting oil, jointing compound, sand, rust and bacteria from the construction water. If this material stays in the system, it blocks strainers, fouls the plates of the CDU heat exchangers and wears pump seals. It also settles in low-velocity branches and feeds bacteria that cause corrosion under deposits. Pre-commission cleaning removes the material and leaves the internal surfaces in a condition that the water treatment can protect.</p>
<p>BSRIA BG 29 is the United Kingdom guide for this work. The current edition is BG 29/2020, with an amended version published in March 2021 that laboratories cite as BG 29/2021. Many projects still specify BG 29/2012, so the commissioning manager confirms the edition named in the specification and uses its tables.</p>
<h3 id="s18-4-2"><span class="n">18.4.2</span>Stages of the cleaning process</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Stage</th>
<th>What is done</th>
<th>Exit check</th>
</tr>
</thead>
<tbody>
<tr>
<td>1 Static flush</td>
<td>fill and drain each section to remove loose debris</td>
<td>visually clear water at the drain</td>
</tr>
<tr>
<td>2 Dynamic flush</td>
<td>water circulated or run to drain at velocities higher than design, section by section, with equipment bypassed</td>
<td>flushing velocity achieved and recorded; strainers clean</td>
</tr>
<tr>
<td>3 Chemical clean</td>
<td>cleaning chemical (detergent, dispersant, sometimes a mild acid with inhibitor) circulated for the time in the method statement</td>
<td>iron and suspended solids trend levels off</td>
</tr>
<tr>
<td>4 Flush to drain</td>
<td>cleaning chemical removed until conductivity and iron return near fill-water values</td>
<td>conductivity within the specialist's margin of fill water</td>
</tr>
<tr>
<td>5 Passivation and inhibitor</td>
<td>corrosion inhibitor and biocide dosed to the target range</td>
<td>inhibitor level in range</td>
</tr>
<tr>
<td>6 Sampling and release</td>
<td>samples to an accredited laboratory, compared with BG 29 tables</td>
<td>release certificate MEC-L2-FL-nn</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-4-3"><span class="n">18.4.3</span>Flushing velocity</h3>
<p>Dynamic flushing moves debris only when the water velocity is high enough to lift and carry particles. BG 29 gives a table of minimum flushing velocities by pipe size. The Open Compute Project (OCP) guideline for pre-commission preparation of TCS row manifolds (January 2025) reproduces the BG 29 (amended 6th edition, 2021) values up to 150 mm. A velocity of about 1 to 1.3 m/s lifts sand and clay particles and gives enough shear at the pipe wall.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Pipe size (BG 29)</th>
<th>Minimum flushing velocity (m/s)</th>
<th>Corresponding flow (L/s)</th>
</tr>
</thead>
<tbody>
<tr>
<td>15 mm</td>
<td>0.96</td>
<td>0.20</td>
</tr>
<tr>
<td>25 mm</td>
<td>1.03</td>
<td>0.60</td>
</tr>
<tr>
<td>32 mm</td>
<td>1.06</td>
<td>1.08</td>
</tr>
<tr>
<td>40 mm</td>
<td>1.08</td>
<td>1.49</td>
</tr>
<tr>
<td>50 mm</td>
<td>1.11</td>
<td>2.47</td>
</tr>
<tr>
<td>65 mm</td>
<td>1.15</td>
<td>4.29</td>
</tr>
<tr>
<td>80 mm</td>
<td>1.17</td>
<td>6.01</td>
</tr>
<tr>
<td>100 mm</td>
<td>1.21</td>
<td>10.50</td>
</tr>
<tr>
<td>125 mm</td>
<td>1.24</td>
<td>16.40</td>
</tr>
<tr>
<td>150 mm</td>
<td><mark>1.26</mark></td>
<td>23.80</td>
</tr>
</tbody>
</table></div>
<p>For pipes above 150 mm, use the values in the full BG 29 table (confirm the sizes above 150 mm in the minimum flushing velocity table of BSRIA BG 29/2021; the OCP reproduction stops at 150 mm). The flows in the BG 29 table use the inside diameters of the pipe series that BG 29 assumes. For the project pipe, calculate the flow from the velocity and the actual inside diameter.</p>
<p>Figure <a class="figref" href="#F18-3">F18-3</a> gives the flow rates needed to reach 1.0, 1.5 and 2.0 m/s in standard steel pipe sizes. The commissioning manager uses it to judge whether the system pumps can reach the flushing velocity, or whether a temporary flushing pump or a section-by-section flush is needed.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Nominal size</th>
<th>Inside diameter, Schedule 40 (mm)</th>
<th>Flow at 1.0 m/s (L/s)</th>
<th>Flow at 1.5 m/s (L/s)</th>
<th>Flow at 2.0 m/s (L/s)</th>
</tr>
</thead>
<tbody>
<tr>
<td>DN50</td>
<td>52.5</td>
<td>2.2</td>
<td>3.2</td>
<td>4.3</td>
</tr>
<tr>
<td>DN80</td>
<td>77.9</td>
<td>4.8</td>
<td>7.1</td>
<td>9.5</td>
</tr>
<tr>
<td>DN100</td>
<td>102.3</td>
<td>8.2</td>
<td>12.3</td>
<td>16.4</td>
</tr>
<tr>
<td>DN150</td>
<td>154.1</td>
<td>18.7</td>
<td>28.0</td>
<td>37.3</td>
</tr>
<tr>
<td>DN200</td>
<td>202.7</td>
<td>32.3</td>
<td>48.4</td>
<td>64.5</td>
</tr>
<tr>
<td>DN300</td>
<td>303.2</td>
<td>72.2</td>
<td>108.3</td>
<td>144.4</td>
</tr>
<tr>
<td>DN400</td>
<td>381.0</td>
<td>114.0</td>
<td>171.0</td>
<td>228.0</td>
</tr>
</tbody>
</table></div>
<p>Flow is calculated as velocity × π × d² ÷ 4, with d the inside diameter in metres; the result in m³/s is multiplied by 1,000 to give L/s.</p>
<p><strong>Worked example:</strong> In the MSC-1 worked example the FWS main of one hall carries 232 L/s in DN400 pipe at a design velocity of 232 ÷ 114.0 = 2.0 m/s. The DN150 branch to one CDU carries 24.2 L/s at design. This is 24.2 ÷ 18.7 = 1.30 m/s in Schedule 40 pipe, just above the BG 29 minimum of 1.26 m/s. To flush every branch at least at the BG 29 velocity, each branch needs at least 1.26 × 18.65 = 23.5 L/s. With all 16 branches open the main would need 16 × 23.5 = 376 L/s. The three hall pumps give only 3 × 116 = 348 L/s. The cleaning specialist flushes the branches in two groups of eight, with the other group closed. The main then carries 8 × 23.5 = 188 L/s, which is 1.65 m/s in DN400 and inside the pump capacity. The cleaning specialist records the velocity for each group from the flow meter on the flushing rig and the pipe size. <mark>Each group is flushed until the outlet water is clear</mark> and the strainer baskets stay clean.</p>
<h3 id="s18-4-4"><span class="n">18.4.4</span>Flushing bypasses and equipment protection</h3>
<ol>
<li><strong>Bypass every heat exchanger.</strong> CDU heat exchangers, chiller evaporators and condensers, and plate heat exchangers are bypassed with flushing loops or isolated. Flushing through a brazed plate heat exchanger traps debris between plates where it cannot be removed.</li>
<li><strong>Remove control valve inserts.</strong> Pressure-independent control valves (PICV) and small control valves are fitted with flushing spools or set fully open, as the valve manufacturer's commissioning instruction requires.</li>
<li><strong>Fit fine temporary strainers.</strong> Temporary strainer baskets with fine mesh are fitted at pump suctions and at the equipment connections during flushing, and inspected at every flush stage.</li>
<li><strong>Protect the pumps.</strong> System pumps used for flushing have temporary mechanical seals or the manufacturer's approval for flushing service. Where they do not, a temporary flushing pump is used.</li>
<li><strong>Drain capacity.</strong> The drain route takes the flushing flow and the cleaning chemicals with the permits of the local water authority. A flush that cannot reach velocity because the drain is too small fails the velocity check.</li>
</ol>
<h3 id="s18-4-5"><span class="n">18.4.5</span>Water-quality acceptance values</h3>
<p>The values in the next table are the BG 29/2021 guideline values as published by a United Kingdom Accreditation Service (UKAS) accredited laboratory in its test-suite guide (Normec, 2026). The project specification and the current edition of BG 29 govern. The Normec guide quotes the Table 4 values with the table number and the 2021 edition. The fill-water values still need a check (confirm the Table 6 fill-water values against BSRIA BG 29/2021 Table 6).</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Determinand</th>
<th>Unit</th>
<th>After pre-commission cleaning (BG 29 Table 4)</th>
<th>Source of value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total viable count (TVC) at 30 °C</td>
<td>cfu/ml</td>
<td><mark>less than 10,000</mark></td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Pseudomonads at 30 °C</td>
<td>cfu/ml</td>
<td>less than 1,000</td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Sulphate-reducing bacteria (SRB)</td>
<td>detected or not</td>
<td><mark>absent</mark></td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Suspended solids at 105 °C</td>
<td>mg/l</td>
<td>less than 30 at the main pump during circulation; less than 45 at the system extremities and terminal units</td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Total iron</td>
<td>mg/l</td>
<td>less than 6</td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Dissolved iron</td>
<td>mg/l</td>
<td>less than 3</td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>Total copper</td>
<td>mg/l</td>
<td>less than 1</td>
<td>Normec guide citing BG 29/2021 Table 4</td>
</tr>
<tr>
<td>pH, conductivity, inhibitor</td>
<td>—</td>
<td>range in the cleaning specialist's method statement</td>
<td>BG 29 leaves these to the specialist</td>
</tr>
</tbody>
</table></div>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Determinand</th>
<th>Unit</th>
<th>Fill water quality (BG 29 Table 6)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total viable count at 30 °C</td>
<td>cfu/ml</td>
<td>less than 1,000</td>
</tr>
<tr>
<td>Pseudomonads at 30 °C</td>
<td>cfu/ml</td>
<td>less than 1,000</td>
</tr>
<tr>
<td>pH</td>
<td>—</td>
<td>6.0 to 8.5</td>
</tr>
<tr>
<td>Chloride</td>
<td>mg/l</td>
<td>less than 250</td>
</tr>
<tr>
<td>Sulphate</td>
<td>mg/l</td>
<td>less than 250</td>
</tr>
</tbody>
</table></div>
<p>Sulphate-reducing bacteria need a long incubation: laboratories report a 5-day result and a 21-day result. The project plan allows for the 21-day result, or the specification states that the 5-day result releases the system with the 21-day result as a follow-up.</p>
<h3 id="s18-4-6"><span class="n">18.4.6</span>Sampling plan</h3>
<ol>
<li><strong>Sample points.</strong> Samples are taken at the main pump (SP-1) and at the hydraulic extremity of each circuit (SP-2), and at intermediate points on large systems. A common practice is one sample per riser and one per 10 terminal units on a branch. Check this number against the guidance (confirm the number of points against the sampling-point guidance of BSRIA BG 29/2021 and BS 8552:2012).</li>
<li><strong>Sample method.</strong> The sampler runs the sample valve for 1 to 2 minutes, then fills sterile bottles for microbiology and plain bottles for chemistry. The sampler labels each bottle with the point, time and system, and keeps the microbiology bottles at 2 to 8 °C.</li>
<li><strong>Delivery time.</strong> Microbiology samples reach the laboratory within 24 hours of sampling. Samples delivered late are rejected and taken again.</li>
<li><strong>Chain of custody.</strong> The CxA witnesses at least 20 % of sampling events and signs the chain-of-custody form.</li>
<li><strong>Results.</strong> The laboratory sends results to the cleaning specialist and the CxA together. A failed point is re-flushed and re-sampled; the release certificate lists every point and the final result.</li>
</ol>
<h3 id="s18-4-7"><span class="n">18.4.7</span>Filled cleaning release record</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Point</th>
<th>System</th>
<th>Date sampled</th>
<th>TVC (cfu/ml)</th>
<th>Pseudomonads (cfu/ml)</th>
<th>SRB (5-day)</th>
<th>Suspended solids (mg/l)</th>
<th>Total iron (mg/l)</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>SP-1 B2-DH1 FWS pump header</td>
<td>FWS</td>
<td>06 Oct 2026</td>
<td>1,200</td>
<td>less than 10</td>
<td>absent</td>
<td>8</td>
<td>0.9</td>
<td>pass</td>
</tr>
<tr>
<td>SP-2 B2-DH1 CDU-16 branch</td>
<td>FWS</td>
<td>06 Oct 2026</td>
<td>3,400</td>
<td>80</td>
<td>absent</td>
<td>22</td>
<td>2.1</td>
<td>pass</td>
</tr>
<tr>
<td>SP-3 B2-DH1 CDU-08 branch</td>
<td>FWS</td>
<td>06 Oct 2026</td>
<td>26,000</td>
<td>2,300</td>
<td>absent</td>
<td>61</td>
<td>7.4</td>
<td>fail, re-flush</td>
</tr>
<tr>
<td>SP-3 B2-DH1 CDU-08 branch (re-sample)</td>
<td>FWS</td>
<td>13 Oct 2026</td>
<td>2,100</td>
<td>40</td>
<td>absent</td>
<td>18</td>
<td>1.6</td>
<td>pass</td>
</tr>
</tbody>
</table></div>
<p><strong>Worked example:</strong> Point SP-3 failed on four values: TVC 26,000 against less than 10,000, pseudomonads 2,300 against less than 1,000, suspended solids 61 against less than 45, and total iron 7.4 against less than 6. The cleaning specialist found that the branch strainer at CDU-08 had not been opened during the dynamic flush, so the branch had seen almost no flow. The branch was flushed at 30 L/s (1.6 m/s in DN150, above the BG 29 minimum of 1.26 m/s) for 4 hours. Biocide was dosed and the point was sampled again 7 days later. The second result passed all values, and certificate MEC-L2-FL-B2-DH1 was signed on <mark>14 Oct 2026, 8 calendar days after the first sample</mark>. The delay was 8 days because the strainer register was not checked before sampling.</p>
<p><strong>Common errors:</strong></p>
<ol>
<li><strong>Velocity not measured.</strong> The flush is run for the hours in the method statement without measuring flow. Record flow and pipe size for each flushing section.</li>
<li><strong>Dead legs not flushed.</strong> Branches with closed valves, future connections and bypass legs keep debris and bacteria. Open or flush each dead leg, or cap it at the main.</li>
<li><strong>Water left standing.</strong> Pipe filled after the pressure test and left without treatment for weeks grows bacteria. Treat the water within the time in the specification or drain.</li>
<li><strong>Late microbiology samples.</strong> Samples left in a site office overnight in Jakarta heat give false results. Use a cool box and a courier booked before sampling.</li>
<li><strong>Equipment connected early.</strong> CDUs are connected to the FWS before the release. Keep the isolation and bypass until certificate MEC-L2-FL-nn is signed.</li>
</ol>
<h2 id="s18-5"><span class="n">18.5</span>Water treatment, fill water and glycol</h2>
<h3 id="s18-5-1"><span class="n">18.5.1</span>What water treatment does in a closed system</h3>
<p>After cleaning, the water in the FWS and CHW circuits stays in the pipes for years. Water treatment keeps it in a condition that does not corrode the steel, copper and stainless steel in the circuit and does not support bacterial growth. In a closed circuit the treatment has three parts: a corrosion inhibitor at a controlled concentration, a biocide programme, and filtration that removes the particles that form over time. BSRIA BG 50/2021 covers water treatment for closed heating and cooling systems; it replaced BG 50/2013. BS 8552:2012 covers the sampling and monitoring of water from closed systems. The British Standards Institution (BSI) Knowledge site lists the 2012 edition, published 30 November 2012, as current.</p>
<h3 id="s18-5-2"><span class="n">18.5.2</span>Fill water</h3>
<p>The fill water is tested before the first fill, because poor fill water puts bacteria and salts into a clean system. In Jakarta the fill water is municipal water from the regional water company (PDAM) or groundwater treated on site, and its quality varies. The commissioning manager asks for a fill-water test against the BG 29 Table 6 values in 18.4.5 before the first fill, and again if the source changes.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Fill-water check</th>
<th>Instrument</th>
<th>Acceptance (example)</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total viable count at 30 °C</td>
<td>laboratory</td>
<td>less than 1,000 cfu/ml</td>
<td>laboratory report</td>
</tr>
<tr>
<td>pH</td>
<td>calibrated pH meter, ±0.05 pH</td>
<td>6.0 to 8.5</td>
<td>fill-water sheet</td>
</tr>
<tr>
<td>Chloride</td>
<td>laboratory</td>
<td>less than 250 mg/l</td>
<td>laboratory report</td>
</tr>
<tr>
<td>Conductivity</td>
<td>conductivity meter, ±2 % of reading</td>
<td>value recorded as the base for the flush-out check</td>
<td>fill-water sheet</td>
</tr>
<tr>
<td>Hardness</td>
<td>test kit or laboratory</td>
<td>value recorded; the treatment specialist sets the inhibitor</td>
<td>laboratory report</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-5-3"><span class="n">18.5.3</span>Inhibitor and biocide</h3>
<ol>
<li><strong>Inhibitor selection.</strong> The water treatment specialist selects the inhibitor for the metals in the circuit (carbon steel pipe, copper in coils, stainless steel plates, aluminium if present). The specialist states the target range, for example as nitrite or molybdate concentration. The selection is a submittal (chapter 06) reviewed by the mechanical designer.</li>
<li><strong>Compatibility with the TCS.</strong> The FWS and TCS are separate circuits joined only through the CDU heat exchanger. The FWS inhibitor does not have to match the TCS fluid, but a leaking heat-exchanger plate mixes them, so the CDU manufacturer's fluid list is checked for both (chapter 19).</li>
<li><strong>Dosing point.</strong> Chemicals are dosed through a pot feeder or a dosing pump at a point with flow, for example across the pump.</li>
<li><strong>Biocide.</strong> A non-oxidising biocide is dosed after cleaning and on the treatment specialist's schedule. The specialist's method statement names the biocide and the dose, and states whether two biocides are used in alternation so that bacteria do not adapt to one.</li>
<li><strong>Target and test.</strong> The inhibitor level is tested on site with a test kit after each dose, and the result is logged with the date, the sample point and the person.</li>
</ol>
<h3 id="s18-5-4"><span class="n">18.5.4</span>Side-stream filtration</h3>
<p>A side-stream filter takes a small part of the circulating flow through a fine filter and returns it to the circuit. It removes the particles that form after cleaning, before they settle in heat exchangers. No standard sets the side-stream flow or the filter rating; the project design basis states both. The MSC-1 worked example takes <mark>5 % of the circulating flow</mark> through a 10 µm bag filter (example values). For the MSC-1 hall FWS at 232 L/s, 5 % is 11.6 L/s.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Side-stream check</th>
<th>Value (example)</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr>
<td>Side-stream flow</td>
<td>11.6 L/s, measured with a clamp-on meter</td>
<td>filter commissioning sheet</td>
</tr>
<tr>
<td>Filter rating</td>
<td>10 µm bag</td>
<td>submittal</td>
</tr>
<tr>
<td>Clean differential pressure</td>
<td>0.2 bar</td>
<td>filter log</td>
</tr>
<tr>
<td>Change-out differential pressure</td>
<td>1.0 bar or the manufacturer's value</td>
<td>filter log</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-5-5"><span class="n">18.5.5</span>Glycol</h3>
<p>In Jakarta the FWS and CHW circuits do not freeze, and most designs use plain treated water. Glycol is used when a circuit has outdoor parts in a climate with frost, or when a technology cooling fluid is a propylene glycol mix (chapter 19). Glycol reduces the heat capacity of the fluid and raises its viscosity, so pump flow and heat-transfer calculations use the glycol properties.</p>
<ol>
<li><strong>Concentration check.</strong> The concentration is measured with a refractometer calibrated for the glycol type (ethylene or propylene), and confirmed by laboratory test. The acceptance is the design concentration within the tolerance in the specification, for example ±2 percentage points (example value; the project specification governs).</li>
<li><strong>Inhibited glycol only.</strong> <mark>Automotive antifreeze is not used</mark>. The glycol is an inhibited industrial product named in the approved submittal.</li>
<li><strong>Mixing.</strong> Glycol is pre-mixed with water of the specified quality before filling, and the fill quantity is recorded.</li>
</ol>
<h3 id="s18-5-6"><span class="n">18.5.6</span>Water-quality monitoring during the first year</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Period</th>
<th>Test</th>
<th>Frequency (example)</th>
<th>Who</th>
</tr>
</thead>
<tbody>
<tr>
<td>From release to handover</td>
<td>inhibitor level, pH, conductivity</td>
<td>weekly on site</td>
<td>water treatment specialist</td>
</tr>
<tr>
<td>From release to handover</td>
<td>microbiology (TVC, pseudomonads, SRB)</td>
<td>monthly to an accredited laboratory</td>
<td>water treatment specialist</td>
</tr>
<tr>
<td>First year of operation</td>
<td>full chemistry and microbiology</td>
<td>quarterly, as laboratory summaries of BG 50/2021 state (confirm the frequency in the monitoring section of BSRIA BG 50/2021)</td>
<td>operator with specialist</td>
</tr>
<tr>
<td>After any drain-down or large make-up</td>
<td>microbiology and inhibitor</td>
<td>within 7 days</td>
<td>operator</td>
</tr>
</tbody>
</table></div>
<p><strong>Check:</strong> Read the make-up water meter on each closed circuit weekly. A closed circuit should need <mark>almost no make-up</mark> after commissioning. In the MSC-1 worked example a leak of 3 L/s would lose 259 m³ per day, which the make-up meter shows on the first reading.</p>
<h2 id="s18-6"><span class="n">18.6</span>Strainers and filters</h2>
<p>Strainers protect pumps and heat exchangers from construction debris, and the side-stream filter removes fine particles during operation. Figure <a class="figref" href="#F18-7">F18-7</a> shows where both sit on one FWS pump set, with the differential-pressure gauge pairs and the register values of 18.6.2.</p>
<figure class="sheet" id="F18-7"><a href="../data/cx-handbook/figures/F18-7.svg" title="Open drawing F18-7 at full size"><img src="../data/cx-handbook/figures/F18-7.svg" alt="F18-7: Pump suction strainer and side-stream filter on one FWS pump set" width="1000" height="985" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-7</span> — <b>Pump suction strainer and side-stream filter on one FWS pump set</b>. Symbols to ISO 10628 kinds. The side-stream loop takes water from the pump discharge header and returns it upstream of the suction strainer. PDI = differential-pressure gauge pair; FT = clamp-on flow measurement point. Pumps P-2 and P-3 run in parallel with P-1 and are not shown.</figcaption></figure>

<h3 id="s18-6-1"><span class="n">18.6.1</span>Types and purpose</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Type</th>
<th>Location</th>
<th>Purpose</th>
<th>Mesh (example; the design governs)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Temporary start-up strainer</td>
<td>pump suctions, equipment inlets</td>
<td>catches construction debris during flushing and first run</td>
<td>fine mesh inside the permanent basket, removed after flushing</td>
</tr>
<tr>
<td>Permanent Y or basket strainer</td>
<td>pump suctions</td>
<td>protects pump impellers and seals</td>
<td>perforated basket, for example 3 mm</td>
</tr>
<tr>
<td>Equipment inlet strainer</td>
<td>chiller evaporator and condenser, plate heat exchangers, CDU FWS inlet</td>
<td>protects heat-exchanger passages</td>
<td>size required by the equipment manufacturer</td>
</tr>
<tr>
<td>Side-stream filter</td>
<td>bypass across the pumps</td>
<td>removes fine particles in operation</td>
<td>10 to 25 µm</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-6-2"><span class="n">18.6.2</span>Strainer register and differential-pressure log</h3>
<p>Each strainer has a tag and an entry in the strainer register. The register records when each basket was fitted, inspected, cleaned and removed, and the differential pressure across it. The register is part of the flushing release: a strainer that was <mark>never opened during flushing</mark> is evidence that its branch had no flow.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Field</th>
<th>Type</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Strainer tag</td>
<td>text</td>
<td>B2-DH1-FWS-STR-CDU08</td>
</tr>
<tr>
<td>Location</td>
<td>text</td>
<td>FWS inlet to CDU-08, hall B2-DH1</td>
</tr>
<tr>
<td>Basket type and mesh</td>
<td>text</td>
<td>temporary fine mesh inside permanent basket</td>
</tr>
<tr>
<td>Clean differential pressure at design flow</td>
<td>kPa</td>
<td>8</td>
</tr>
<tr>
<td>Date and differential pressure at each inspection</td>
<td>date, kPa</td>
<td>02 Oct 2026, 31</td>
</tr>
<tr>
<td>Debris found</td>
<td>text</td>
<td>weld spatter, polytetrafluoroethylene (PTFE) tape, sand, about 200 g</td>
</tr>
<tr>
<td>Action</td>
<td>text</td>
<td>cleaned and refitted</td>
</tr>
<tr>
<td>Temporary basket removed</td>
<td>date, signature</td>
<td>15 Oct 2026, contractor and CxA</td>
</tr>
</tbody>
</table></div>
<p><strong>Common errors:</strong></p>
<ol>
<li><strong>Temporary basket left in.</strong> A fine temporary basket stays in after flushing and blocks within weeks. The strainer register shows the removal date and signature for every temporary basket.</li>
<li><strong>No differential-pressure gauge.</strong> Without gauges the operator cannot see blockage. Fit a gauge pair or P/T plugs across every strainer.</li>
<li><strong>Strainer upside down.</strong> A Y strainer installed with the basket pointing upward on a horizontal pipe collects air and cannot be drained. Check orientation at L2.</li>
</ol>
<h2 id="s18-7"><span class="n">18.7</span>Pumps</h2>

<figure class="sheet" id="F18-2"><a href="../data/cx-handbook/figures/F18-2.svg" title="Open drawing F18-2 at full size"><img src="../data/cx-handbook/figures/F18-2.svg" alt="F18-2: FWS pump curves at 100, 90 and 85 % speed, system curve and the field test points" width="1400" height="802" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-2</span> — <b>FWS pump curves at 100, 90 and 85 % speed, system curve and the field test points</b>. Field test points from record MEC-L4-FPT (18.7.5) are plotted on the factory curve. Deviation at the duty point is +0.4 %.</figcaption></figure>
<h3 id="s18-7-1"><span class="n">18.7.1</span>What the pumps do in the MSC-1 plant</h3>
<p>In the MSC-1 worked example each hall has its own FWS pump set of three pumps, two duty and one standby. Each pump is sized for 50 % of the hall flow: 116 L/s at 32 m head. Each pump has a VFD. The pumps run in parallel at the same speed. The speed is controlled to hold a differential pressure at the hydraulic extremity of the hall (the most remote CDU branch).</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Quantity</th>
<th>Value</th>
<th>Basis</th>
</tr>
</thead>
<tbody>
<tr>
<td>Duty flow per pump</td>
<td>116 L/s</td>
<td>232 L/s ÷ 2 duty pumps</td>
</tr>
<tr>
<td>Duty head</td>
<td>32 m</td>
<td>example selection</td>
</tr>
<tr>
<td>Shut-off head at full speed</td>
<td>42 m</td>
<td>example pump curve</td>
</tr>
<tr>
<td>Pump efficiency at duty</td>
<td>82 %</td>
<td>example selection</td>
</tr>
<tr>
<td>Hydraulic power</td>
<td>36.4 kW</td>
<td>1,000 × 9.81 × 0.116 × 32 ÷ 1,000</td>
</tr>
<tr>
<td>Shaft power</td>
<td>44.4 kW</td>
<td>36.4 ÷ 0.82</td>
</tr>
<tr>
<td>Motor rating</td>
<td>55 kW, IE3</td>
<td>next standard size above shaft power with margin</td>
</tr>
<tr>
<td>Supply frequency</td>
<td>50 Hz</td>
<td>Indonesian grid</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-7-2"><span class="n">18.7.2</span>Pump curve, system curve and duty point</h3>
<p>Figure <a class="figref" href="#F18-2">F18-2</a> shows the pump head–flow curve at 100 %, 90 % and 85 % speed and the system curve. The duty point is where the pump curve crosses the system curve. With differential-pressure control the system curve does not pass through zero: it starts at the control set point (8 m in the example) and rises with the square of flow.</p>
<p>The affinity laws relate speed to flow, head and power for the same pump. Flow is proportional to speed, head to the square of speed and power to the cube of speed. At 85 % speed the shut-off head is 0.85² × 42 = 30.3 m.</p>
<p><strong>Worked example:</strong> Pump curve at full speed in the example: H = 42 − 7.43 × 10⁻⁴ × Q², with H in m and Q in L/s. At 116 L/s this gives 42 − 10.0 = 32.0 m. System curve per pump: H = 8 + 1.784 × 10⁻³ × Q², which also passes through 32.0 m at 116 L/s. At 85 % speed the pump curve is H = 30.3 − 7.43 × 10⁻⁴ × Q². Setting the two equal gives 30.3 − 8 = (7.43 × 10⁻⁴ + 1.784 × 10⁻³) × Q². So Q² = 22.3 ÷ 2.527 × 10⁻³ = 8,840 and <mark>Q = 94.0 L/s at 23.8 m</mark>. Power falls roughly with the cube of speed, so the pump draws about 0.85³ = 61 % of full-speed power at this point.</p>
<h3 id="s18-7-3"><span class="n">18.7.3</span>Factory test and field test</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Test</th>
<th>Standard or basis</th>
<th>Acceptance</th>
<th>Who</th>
</tr>
</thead>
<tbody>
<tr>
<td>Factory hydraulic performance test</td>
<td>ISO 9906:2012, grade named in the specification (grades 1B, 1E, 1U, 2B, 2U and 3B)</td>
<td>measured curve passes through the tolerance cross at the guarantee point: flow and head tolerances by grade, and efficiency at least η × (1 − τη)</td>
<td>pump manufacturer, witnessed for a sample</td>
</tr>
<tr>
<td>Field performance check</td>
<td>project method statement</td>
<td>measured head at measured flow within the project tolerance of the factory curve, for example ±5 % (project value)</td>
<td>mechanical contractor, witnessed by CxA</td>
</tr>
<tr>
<td>Vibration check</td>
<td>ISO 20816-3:2022 (which replaced ISO 10816-3), or the manufacturer's limit</td>
<td>within the zone the specification names; for a 55 kW pump on a rigid base (group 2) the zone boundaries A/B, B/C and C/D are 1.4, 2.8 and 4.5 mm/s r.m.s. (vendor summary; confirm against ISO 20816-3:2022)</td>
<td>contractor with vibration analyser</td>
</tr>
<tr>
<td>Motor current</td>
<td>motor nameplate</td>
<td>running current below nameplate full-load current at duty point</td>
<td>electrical contractor</td>
</tr>
</tbody>
</table></div>
<p>Published secondary summaries give ISO 9906 grade 1 tolerances of about ±4.5 % flow, ±3 % head and −3 % efficiency. They give grade 2 tolerances of about ±8 % flow, ±5 % head and −5 % efficiency. These figures come from a presentation and must be confirmed against ISO 9906:2012 before they are written into a record.</p>
<h3 id="s18-7-4"><span class="n">18.7.4</span>Field pump performance check procedure</h3>
<p><strong>Purpose:</strong> Confirm that each installed pump delivers its factory curve and that the installation (suction conditions, valves, strainer) does not reduce its performance.</p>
<p><strong>Trigger:</strong> Pump started by the manufacturer at L3, system flushed and filled with treated water, VFD set up.</p>
<p><strong>Owner:</strong> Mechanical contractor (test). CxA (witness).</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Set up instruments.</strong> Connect calibrated pressure transducers (±0.25 % of full scale, calibrated within 12 months) at TP-1 suction and TP-2 discharge, at the same elevation or with the elevation difference measured. Fit an ultrasonic clamp-on flow meter on a straight run of at least 10 diameters upstream and 5 downstream, or as the meter manufacturer requires.</li>
<li><strong>Run at full speed.</strong> Run the pump alone at 50 Hz, other pumps isolated. Throttle the discharge valve or use the system valves to set at least four flow points from about 50 % to 110 % of duty flow.</li>
<li><strong>Stabilise.</strong> Hold each point for at least 3 minutes until flow and pressures are steady within 1 %.</li>
<li><strong>Record.</strong> Record suction and discharge pressure, flow, VFD frequency, motor current and motor power from the VFD at each point.</li>
<li><strong>Calculate head.</strong> Total head = (discharge pressure − suction pressure) ÷ (ρ × g) + velocity head difference + elevation difference of the two gauges.</li>
<li><strong>Compare.</strong> Read the factory curve head at each measured flow, calculate the deviation in percent and write it in the pump test record (18.7.5).</li>
<li><strong>Check vibration and noise.</strong> Measure vibration at the bearings at duty point against the zone limits in 18.7.3, and listen for cavitation noise at the highest flow point.</li>
<li><strong>Restore.</strong> Return valves to the balanced positions and record the final positions.</li>
</ol>
<p><strong>Acceptance:</strong> Every measured point is within the project tolerance of the factory curve (for example ±5 %). Motor current is below nameplate, vibration is within the specified zone and no cavitation is heard.</p>
<h3 id="s18-7-5"><span class="n">18.7.5</span>Filled pump test record</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Point</th>
<th>Flow (L/s)</th>
<th>Suction (bar(g))</th>
<th>Discharge (bar(g))</th>
<th>Head (m)</th>
<th>Factory head (m)</th>
<th>Deviation</th>
<th>Current (A)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>62.0</td>
<td>2.21</td>
<td>5.93</td>
<td>38.2</td>
<td>39.1</td>
<td>−2.3 %</td>
<td>61</td>
</tr>
<tr>
<td>2</td>
<td>88.5</td>
<td>2.17</td>
<td>5.62</td>
<td>35.4</td>
<td>36.2</td>
<td>−2.2 %</td>
<td>74</td>
</tr>
<tr>
<td>3</td>
<td>114.8</td>
<td>2.10</td>
<td>5.24</td>
<td>32.3</td>
<td>32.2</td>
<td>+0.4 %</td>
<td>86</td>
</tr>
<tr>
<td>4</td>
<td>126.0</td>
<td>2.06</td>
<td>5.02</td>
<td>30.5</td>
<td>30.2</td>
<td>+1.0 %</td>
<td>91</td>
</tr>
</tbody>
</table></div>
<p><strong>Worked example:</strong> At point 3 the pressure difference is 5.24 − 2.10 = 3.14 bar = 314,000 Pa. Divided by ρg = 994 × 9.81 = 9,751 this gives 32.20 m. The suction pipe is DN300 (1.59 m/s at 114.8 L/s, area 0.0722 m²) and the discharge is DN250 (2.26 m/s, area 0.0509 m²). The velocity head difference is (2.26² − 1.59²) ÷ (2 × 9.81) = 0.13 m. Total head is 32.33 m, rounded to 32.3 m. The factory curve at 114.8 L/s gives 42 − 7.43 × 10⁻⁴ × 114.8² = 32.21 m. Deviation is (32.33 − 32.21) ÷ 32.21 = +0.4 %, inside the example tolerance of ±5 %. The motor current is 86 A against a nameplate full-load current of 98 A for the 55 kW, 400 V motor (example value).</p>
<h3 id="s18-7-6"><span class="n">18.7.6</span>VFD set-up record</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Example value</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motor nameplate data</td>
<td>55 kW, 400 V, 98 A, 1,480 rpm, 50 Hz</td>
<td>the drive's motor model and overload protection use these values</td>
</tr>
<tr>
<td>Minimum speed</td>
<td>25 Hz</td>
<td>keeps minimum flow through the pump and the motor cooling; example value, the pump and motor manufacturers state the minimum</td>
</tr>
<tr>
<td>Maximum speed</td>
<td>50 Hz</td>
<td>the duty selection is at full speed</td>
</tr>
<tr>
<td>Acceleration and deceleration ramps</td>
<td>15 s and 15 s</td>
<td>slow ramps reduce water hammer; fast ramps reduce flow loss on changeover</td>
</tr>
<tr>
<td>Skip frequencies</td>
<td>from the vibration survey</td>
<td>avoids structural resonance</td>
</tr>
<tr>
<td>Restart after supply loss</td>
<td>automatic, flying start enabled</td>
<td>after a utility loss the pump restarts on generator or uninterruptible power supply (UPS) without a manual reset</td>
</tr>
<tr>
<td>Control source</td>
<td>building management system (BMS) speed command by BACnet or 0–10 V, with local fallback speed on loss of signal</td>
<td>a BMS fault does not stop the pump</td>
</tr>
<tr>
<td>Fallback speed on loss of signal</td>
<td>last speed or a fixed 45 Hz (project choice)</td>
<td>keeps flow to the CDUs during a BMS server failure (chapter 28)</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-7-7"><span class="n">18.7.7</span>Duty and standby changeover test</h3>
<p><strong>Purpose:</strong> Prove that the standby pump starts and restores flow when a duty pump fails, without a high-temperature alarm at the CDUs.</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Set up.</strong> Both duty pumps run under automatic control at the design flow; the hall heat load is applied or the CDUs are under their normal load. Trend FWS flow, header differential pressure and CDU supply temperature at 1-second intervals.</li>
<li><strong>Fail a duty pump.</strong> The controls contractor simulates a fault on duty pump P-2 by opening its VFD enable circuit (the agreed method; supply cables are never cut for a test).</li>
<li><strong>Observe.</strong> The CxA records on MEC-L4-FPT-PMP the time from the fault to the standby pump run status, and to flow back at 95 % of design.</li>
<li><strong>Restore.</strong> Reset the fault, return P-2 to standby, and repeat for each pump in turn so that every pump is tested as the failed unit and as the starting unit.</li>
</ol>
<p><strong>Acceptance:</strong> (example values; the project values are in the approved sequence of operation) The standby pump shows run status within 10 s. Flow is at or above <mark>95 % of design within 30 s</mark>. No CDU high-supply-temperature alarm occurs, and the alarm for the failed pump reaches the BMS within 5 s.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Test number</td>
<td>MEC-L4-FPT-B2-DH1-PMP-03</td>
</tr>
<tr>
<td>Failed pump and method</td>
<td>P-2, VFD enable contact opened</td>
</tr>
<tr>
<td>Time to standby run status</td>
<td>6.2 s</td>
</tr>
<tr>
<td>Minimum flow during the event</td>
<td>168 L/s (72 % of design)</td>
</tr>
<tr>
<td>Time to 95 % of design flow</td>
<td>21.4 s</td>
</tr>
<tr>
<td>CDU supply temperature peak</td>
<td>35.6 °C (set point 35.0 °C, alarm 38.0 °C)</td>
</tr>
<tr>
<td>BMS alarm time</td>
<td>2.1 s</td>
</tr>
<tr>
<td>Result</td>
<td>pass</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-7-8"><span class="n">18.7.8</span>Water balance of the FWS and CHW circuits</h3>
<p>The water balance sets the flow to every CDU, CRAH and branch to its design value within tolerance. On a system with PICVs at each terminal, the balance is mostly a verification. Each PICV is set to its design flow, and the balance proves that each PICV has enough differential pressure to control. On a system with manual balancing valves, the proportional balancing method of CIBSE Code W is used.</p>
<ol>
<li><strong>Verify PICV settings.</strong> Record the setting of each PICV against the design flow on the valve schedule.</li>
<li><strong>Check differential pressure.</strong> Measure the differential pressure across the most remote PICV at full flow. It must be above the minimum the valve manufacturer states for control.</li>
<li><strong>Measure flows.</strong> Measure the flow at each CDU with the CDU's own flow meter (after its calibration check) or with a clamp-on meter.</li>
<li><strong>Judge tolerance.</strong> Compare each flow with design. The project specification gives the tolerance. It is commonly within ±10 % at terminals and ±5 % at main branches (confirm against the flow-rate tolerance tables of CIBSE Commissioning Code W 2025 "Water distribution systems"). Specifications based on the National Environmental Balancing Bureau (NEBB) and the Associated Air Balance Council (AABC) commonly set ±5 % of design water flow for coils and heat exchangers (table in 19.5.2); the project specification states which value applies.</li>
<li><strong>Set the pump control point.</strong> The controls contractor reduces the differential-pressure set point until the most remote valve is at its minimum, then adds the margin in the sequence. This is the final set point that the pump control uses; record it on MEC-L4-FPT-DP.</li>
</ol>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>CDU</th>
<th>Design FWS flow (L/s)</th>
<th>Measured (L/s)</th>
<th>Deviation</th>
<th>PICV setting</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>B2-DH1-CDU-01</td>
<td>24.2</td>
<td>24.9</td>
<td>+2.9 %</td>
<td>24.2 L/s</td>
<td>pass</td>
</tr>
<tr>
<td>B2-DH1-CDU-08</td>
<td>24.2</td>
<td>23.1</td>
<td>−4.5 %</td>
<td>24.2 L/s</td>
<td>pass</td>
</tr>
<tr>
<td>B2-DH1-CDU-16 (index)</td>
<td>24.2</td>
<td>21.3</td>
<td>−12.0 %</td>
<td>24.2 L/s</td>
<td>fail: differential pressure 18 kPa against 30 kPa minimum; raise set point and re-measure</td>
</tr>
<tr>
<td>B2-DH1-CDU-16 (re-test)</td>
<td>24.2</td>
<td>24.0</td>
<td>−0.8 %</td>
<td>24.2 L/s</td>
<td>pass</td>
</tr>
</tbody>
</table></div>
<h2 id="s18-8"><span class="n">18.8</span>Chillers</h2>

<figure class="sheet" id="F18-4"><a href="../data/cx-handbook/figures/F18-4.svg" title="Open drawing F18-4 at full size"><img src="../data/cx-handbook/figures/F18-4.svg" alt="F18-4: Heat-rejection modes and trim-chiller staging: states, conditions and timers" width="1400" height="814" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-4</span> — <b>Heat-rejection modes and trim-chiller staging: states, conditions and timers</b>. Values are the example sequence of 18.8.6; the approved sequence of operation governs. A fault starts the next chiller without waiting for the stage-up timer.</figcaption></figure>

<figure class="sheet" id="F18-5"><a href="../data/cx-handbook/figures/F18-5.svg" title="Open drawing F18-5 at full size"><img src="../data/cx-handbook/figures/F18-5.svg" alt="F18-5: AHRI 550/590 tolerance Tol1 against load, and the energy-balance tolerance Tol4" width="1400" height="774" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-5</span> — <b>AHRI 550/590 tolerance Tol1 against load, and the energy-balance tolerance Tol4</b>. Source: AHRI Standard 550/590 (I-P)-2015, Tables 11 and 13. Capacity minimum = (1 − Tol1) × rating; COP minimum = rated COP ÷ (1 + Tol1).</figcaption></figure>
<h3 id="s18-8-1"><span class="n">18.8.1</span>What a chiller is and the ratings that matter</h3>
<p>A chiller is a refrigeration machine that takes heat from a water circuit in its evaporator. It rejects that heat, plus the compressor energy, to a second circuit in its condenser. In the MSC-1 worked example the trim chiller cools FWS water from 41 °C to 35 °C at design ambient. Its condenser rejects heat to a separate heat-rejection circuit served by adiabatic dry coolers.</p>
<p>The commissioning manager checks six ratings. They are the net cooling capacity in kW, the input power in kW, the efficiency, the part-load efficiency, the water pressure drop through each heat exchanger, and the fouling factor used for the rating. Efficiency is stated as coefficient of performance (COP, kW of cooling per kW of input) or as kW per ton of refrigeration (kW/tonR). AHRI Standard 550/590 (I-P units) and AHRI Standard 551/591 (SI units) define how these ratings are stated and how a test verifies them. ANSI/ASHRAE Standard 30 gives the method of testing liquid chillers in a laboratory.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Rating item</th>
<th>MSC-1 trim chiller (example)</th>
<th>Source of requirement</th>
</tr>
</thead>
<tbody>
<tr>
<td>Net cooling capacity</td>
<td>2,500 kW</td>
<td>equipment schedule</td>
</tr>
<tr>
<td>Evaporator entering and leaving</td>
<td>41.0 °C and 35.0 °C (ΔT 6 K = 10.8 °F)</td>
<td>design basis</td>
</tr>
<tr>
<td>Evaporator flow</td>
<td>100.3 L/s (2,500 ÷ (4.18 × 0.994 × 6))</td>
<td>calculation</td>
</tr>
<tr>
<td>Condenser entering and leaving</td>
<td>38.0 °C and 46.0 °C</td>
<td>design basis (example)</td>
</tr>
<tr>
<td>Input power at full load</td>
<td>357 kW</td>
<td>selection</td>
</tr>
<tr>
<td>Full-load coefficient of performance (COP)</td>
<td>7.0</td>
<td>selection</td>
</tr>
<tr>
<td>Evaporator water pressure drop</td>
<td>65 kPa</td>
<td>selection</td>
</tr>
<tr>
<td>Fouling factor, evaporator</td>
<td>0.000100 h·ft²·°F/Btu (0.0176 m²·K/kW)</td>
<td>AHRI 550/590 rating condition for the cooling evaporator</td>
</tr>
<tr>
<td>Fouling factor, condenser on a tower circuit</td>
<td>0.000250 h·ft²·°F/Btu (0.044 m²·K/kW)</td>
<td>AHRI 550/590 rating condition for tower heat exchangers</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-8-2"><span class="n">18.8.2</span>AHRI 550/590 tolerance equation</h3>
<p>AHRI 550/590 gives the tolerance that a test result may differ from the published rating. For capacity and full-load and part-load efficiency, Table 11 of the 2015 edition gives:</p>
<p>Tol1 = 0.105 − (0.07 × %Load) + 0.15 ÷ (ΔT_FL × %Load)</p>
<p>where %Load is in decimal form and ΔT_FL is the difference between entering and leaving evaporator water temperature at full load, <mark>in °F</mark>. The capacity limit is 100 % − Tol1 of the rating. The efficiency limit is the rated COP divided by (1 + Tol1), or the rated kW/tonR multiplied by (1 + Tol1). For the integrated part-load value (IPLV) and the non-standard part-load value (NPLV) a second tolerance applies: Tol2 = 0.065 + 0.35 ÷ ΔT_FL. The water pressure drop limit is Tol3. The corrected pressure drop must not exceed the larger of 1.15 × the rated pressure drop and the rated pressure drop + 2 ft of water (5.98 kPa). For a test to be valid, the energy balance between evaporator heat, input power and condenser heat must be within Tol4 = 0.074 − (0.049 × %Load) + 0.105 ÷ (ΔT_FL × %Load). The voltage unbalance must be within 2.0 %. The 2020 and 2023 editions keep the same structure; check the current edition for the numbering and any changed coefficient.</p>
<p>Figure <a class="figref" href="#F18-5">F18-5</a> plots Tol1 against load for the MSC-1 trim chiller (ΔT_FL = 10.8 °F) and for a comfort-cooling chiller. For the comfort-cooling chiller, ΔT_FL = 10 °F is the old AHRI standard rating and 18 °F is shown for a high-range selection.</p>
<p><strong>Worked example:</strong> For the MSC-1 trim chiller, ΔT_FL = 6 K × 1.8 = 10.8 °F.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Load point</th>
<th>Tol1 calculation</th>
<th>Tol1</th>
<th>Minimum capacity</th>
<th>Minimum COP</th>
</tr>
</thead>
<tbody>
<tr>
<td>100 %</td>
<td>0.105 − 0.070 + 0.15 ÷ 10.8</td>
<td>4.89 %</td>
<td>2,500 × 0.9511 = 2,377.8 kW</td>
<td>7.0 ÷ 1.0489 = 6.67</td>
</tr>
<tr>
<td>75 %</td>
<td>0.105 − 0.0525 + 0.15 ÷ 8.1</td>
<td>7.10 %</td>
<td>1,875 × 0.929 = 1,741.9 kW (when tested at that load point)</td>
<td>rated 75 % COP ÷ 1.0710</td>
</tr>
<tr>
<td>50 %</td>
<td>0.105 − 0.035 + 0.15 ÷ 5.4</td>
<td>9.78 %</td>
<td>—</td>
<td>rated 50 % COP ÷ 1.0978</td>
</tr>
<tr>
<td>25 %</td>
<td>0.105 − 0.0175 + 0.15 ÷ 2.7</td>
<td>14.31 %</td>
<td>—</td>
<td>rated 25 % COP ÷ 1.1431</td>
</tr>
</tbody>
</table></div>
<p>At the factory test the chiller gave 2,431 kW with 352 kW input, a COP of 6.91. Both values are inside the limits: <mark>2,431 kW ≥ 2,377.8 kW and 6.91 ≥ 6.67</mark>. The energy balance tolerance at full load is Tol4 = 0.074 − 0.049 + 0.105 ÷ 10.8 = 3.47 %. The measured balance was 1.2 %, so the test is valid. The measured evaporator pressure drop was 69 kPa. The limit is the larger of 1.15 × 65 = 74.8 kPa and 65 + 5.98 = 71.0 kPa, which is 74.8 kPa, so 69 kPa passes.</p>
<h3 id="s18-8-3"><span class="n">18.8.3</span>Factory performance test</h3>
<p><strong>Purpose:</strong> Verify capacity, efficiency and pressure drop before shipment, at conditions close to the site design, under the controlled conditions of a test laboratory.</p>
<p><strong>Trigger:</strong> The chiller manufacturer issues the test procedure and test-stand calibration certificates 15 working days before the test date.</p>
<p><strong>Owner:</strong> Chiller manufacturer (test). CxA and EoR (witness).</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Agree the test points.</strong> The CxA checks that the test points are written in the purchase order. They include at least the full-load design point (41/35 °C evaporator, 38/46 °C condenser) and the part-load points 75 %, 50 % and 25 %. AHRI 550/590 allows test points at the specified site conditions.</li>
<li><strong>Check test-stand instruments.</strong> The witness checks the calibration certificates against the AHRI 550/590 Table C1 requirements:
   - liquid temperature ±0.20 °F (±0.11 K) with 0.01 °F resolution;
   - liquid flow ±1.0 % of reading, and differential pressure ±1.0 % of reading;
   - electrical power ±1.0 % of full scale and ±2.0 % of reading at 600 V or less;
   - current and voltage transformers of metering accuracy class 0.3 or better.</li>
<li><strong>Check stability.</strong> At each point the test runs until steady state, then data are taken for at least <mark>15 minutes</mark>. AHRI 550/590 requires the mean leaving water temperature within ±0.50 °F (±0.28 K) of target, with a standard deviation of no more than 0.18 °F (0.10 K). It requires the water flow within ±5 % of target, with a standard deviation of no more than 0.75 %.</li>
<li><strong>Calculate.</strong> The manufacturer calculates capacity from flow and temperature difference, and input power from the power meter. The manufacturer also calculates the energy balance, the pressure drop corrected to the reference condition, and the result at the rated fouling factor (AHRI 550/590 gives the adjustment method).</li>
<li><strong>Compare with tolerance.</strong> Each result is compared with the Tol1, Tol3 and Tol4 limits in 18.8.2.</li>
<li><strong>Run safety tests.</strong> Where the test stand allows, the witness asks for a demonstration of the low evaporator flow trip, the low refrigerant temperature trip and the high condenser pressure trip. The witness also asks for the restart time after a simulated power interruption.</li>
<li><strong>Sign the report.</strong> The witness signs the test report the same day with any observations listed. Time limit: final report within 5 working days.</li>
</ol>
<p><strong>Acceptance:</strong> Capacity, efficiency and pressure drop are within the AHRI 550/590 tolerances at every agreed point. The energy balance is within Tol4, the voltage unbalance is within 2.0 %, and the safety trips work at their set values.</p>
<h3 id="s18-8-4"><span class="n">18.8.4</span>Chiller start-up at site</h3>
<p>Every chiller manufacturer issues a start-up checklist, and the start-up is done by the manufacturer's service engineer. The items in the next table are common to the Trane, Carrier, Johnson Controls York and Daikin start-up documents for water-cooled and heat-recovery chillers. The exact values (oil heater time, voltage limits, refrigerant pressures) come from the OEM start-up checklist for the model.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Stage</th>
<th>Check</th>
<th>Typical value or condition</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr>
<td>Pre-start mechanical</td>
<td>unit level, vibration isolators released, service clearances</td>
<td>as the installation manual</td>
<td>OEM pre-start checklist</td>
</tr>
<tr>
<td>Pre-start water</td>
<td>pressure test certificate, cleaning release, strainer at evaporator and condenser inlet, flow switch or differential-pressure switch fitted, air vented</td>
<td>MEC-L2-PT-nn and MEC-L2-FL-nn signed</td>
<td>OEM pre-start checklist</td>
</tr>
<tr>
<td>Pre-start electrical</td>
<td>supply voltage within the nameplate range, phase rotation, voltage unbalance, earthing, cable terminations torqued</td>
<td>voltage unbalance commonly 2 % or less; the limit for the model is in the OEM installation manual</td>
<td>electrical test sheet</td>
</tr>
<tr>
<td>Pre-start refrigerant</td>
<td>holding charge pressure present, no leaks with an electronic leak detector, refrigerant type and charge on nameplate</td>
<td>as the OEM</td>
<td>refrigerant log</td>
</tr>
<tr>
<td>Pre-start oil</td>
<td>oil heater energised for the time the OEM states before first start; Trane document SRV-SVN011C-EN asks for 24 hours</td>
<td>oil temperature above the OEM minimum</td>
<td>OEM checklist</td>
</tr>
<tr>
<td>First start</td>
<td>flow proven before compressor start, rotation, oil pressure, no abnormal noise</td>
<td>as the OEM</td>
<td>start-up log</td>
</tr>
<tr>
<td>Run checks</td>
<td>evaporator and condenser approach temperatures, superheat and subcooling, motor current, oil pressure differential</td>
<td>values in the OEM data</td>
<td>start-up log with readings every 15 minutes for 1 hour</td>
</tr>
<tr>
<td>Safety tests</td>
<td>low flow trip, high condenser pressure trip, low evaporator temperature trip, emergency stop</td>
<td>trip at set value</td>
<td>OEM safety test record</td>
</tr>
<tr>
<td>Interface</td>
<td>BMS points (status, alarm, set point, capacity, power), hard-wired enable and fault, start inhibit</td>
<td>point-to-point checked (chapter 22)</td>
<td>BMS point check sheet</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-8-5"><span class="n">18.8.5</span>Site capacity check</h3>
<p>The site capacity check is a field measurement of the chiller's cooling output under real load. It is less accurate than the factory test, because field sensors are less accurate and the conditions are less stable. It confirms that the chiller delivers close to its rating in the installed system. It also finds installation faults such as low flow, air in the evaporator, or a wrong set point.</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Instruments.</strong> The mechanical contractor fits matched reference thermometers (±0.05 K after calibration as a pair) in thermowells TP-4 and TP-5. The contractor fits a clamp-on ultrasonic flow meter (±1 to 2 % of reading as the meter manufacturer states) on the evaporator pipe. Input power is read from a power analyser on the chiller supply.</li>
<li><strong>Load.</strong> Use the heat-load test of the hall (chapter 19) or the plant load bank to load the chiller to at least 75 % of its capacity.</li>
<li><strong>Stabilise.</strong> Hold the load for at least 30 minutes, then log at 1-minute intervals for 30 minutes.</li>
<li><strong>Calculate.</strong> Capacity Q = ρ × cp × V × ΔT; COP = Q ÷ input power.</li>
<li><strong>Compare.</strong> The CxA compares the result with the manufacturer's selection at the measured entering condenser and leaving evaporator temperatures. The design point is the wrong reference when the measured conditions differ from design.</li>
<li><strong>Judge.</strong> Use the project acceptance value, for example measured capacity at least 95 % of the selection at the measured conditions, with the measurement uncertainty stated (project value).</li>
</ol>
<p><strong>Worked example:</strong> Measured on B2-CH-03: flow 98.4 L/s, entering 40.62 °C, leaving 34.98 °C, ΔT 5.64 K. Capacity = 0.994 × 4.18 × 98.4 × 5.64 = 2,306 kW. Input power 318 kW, COP 7.25. The manufacturer's selection at the measured condenser entering temperature of 36.1 °C and 94 % load gives 2,341 kW. Measured over selection is 98.5 %. The uncertainty of the measurement is about ±2.3 %: ±0.07 K on 5.64 K is ±1.2 %, flow ±2 %, combined as the square root of the sum of squares. The result is a pass against a 95 % acceptance value, and the record states <mark>98.5 % ± 2.3 %</mark>.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Field</th>
<th>Type</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Record number</td>
<td>text</td>
<td>MEC-L4-FPT-B2-CH03-CAP</td>
</tr>
<tr>
<td>Chiller tag and serial</td>
<td>text</td>
<td>B2-CH-03, serial (from nameplate)</td>
</tr>
<tr>
<td>Reference thermometer pair and calibration</td>
<td>text</td>
<td>RT-21/RT-22, matched ±0.05 K, 09 Sep 2026</td>
</tr>
<tr>
<td>Flow meter and set-up</td>
<td>text</td>
<td>clamp-on CM-04, DN300, 12 D upstream, 6 D downstream</td>
</tr>
<tr>
<td>Load source</td>
<td>text</td>
<td>hall B2-DH1 heat-load test, 9.6 MW liquid load</td>
</tr>
<tr>
<td>Average flow, ΔT, capacity</td>
<td>L/s, K, kW</td>
<td>98.4, 5.64, 2,306</td>
</tr>
<tr>
<td>Input power</td>
<td>kW</td>
<td>318</td>
</tr>
<tr>
<td>Selection at measured conditions</td>
<td>kW</td>
<td>2,341</td>
</tr>
<tr>
<td>Result and uncertainty</td>
<td>%</td>
<td>98.5 % ± 2.3 %, pass</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-8-6"><span class="n">18.8.6</span>Chiller staging and plant modes</h3>
<p>Figure <a class="figref" href="#F18-4">F18-4</a> shows the plant modes and the chiller staging states. The sequence of operation in the MSC-1 worked example uses three heat-rejection modes, chosen by outside dry-bulb temperature and FWS supply temperature, and a staging logic for the trim chillers.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Mode</th>
<th>Entry condition (example)</th>
<th>What runs</th>
</tr>
</thead>
<tbody>
<tr>
<td>M1 dry cooler only</td>
<td>dry-bulb at or below 27 °C for 15 minutes, and FWS supply at or below set point</td>
<td>dry-cooler fans; trim chillers off</td>
</tr>
<tr>
<td>M2 dry cooler with adiabatic pre-cooling</td>
<td>dry-bulb above 27 °C, or FWS supply above set point + 0.5 K for 5 minutes in M1</td>
<td>dry coolers with adiabatic pads wetted</td>
</tr>
<tr>
<td>M3 dry cooler and trim chillers</td>
<td>FWS supply above set point + 0.5 K for 5 minutes in M2</td>
<td>dry coolers with adiabatic, trim chillers staged</td>
</tr>
</tbody>
</table></div>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Staging rule</th>
<th>Example value (project value from the approved sequence of operation)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Stage up</td>
<td>running chillers above 90 % load for 10 minutes, or FWS supply above set point + 0.5 K for 5 minutes</td>
</tr>
<tr>
<td>Stage down</td>
<td>the load could be carried by one chiller fewer at less than 70 % load for 15 minutes</td>
</tr>
<tr>
<td>Minimum run time</td>
<td>15 minutes</td>
</tr>
<tr>
<td>Minimum off time</td>
<td>10 minutes, or the OEM anti-recycle time if longer</td>
</tr>
<tr>
<td>Chiller fault</td>
<td>the next available chiller is started at once, without waiting for the stage-up timer</td>
</tr>
<tr>
<td>Lead rotation</td>
<td>weekly, by run hours</td>
</tr>
<tr>
<td>Power restoration</td>
<td>chillers restart in a timed sequence so that the generator step load stays inside its limit (chapter 15)</td>
</tr>
</tbody>
</table></div>
<p><strong>Purpose:</strong> Prove that the plant adds and removes chillers at the right conditions, without cycling, and replaces a failed chiller within the time the hall can ride through.</p>
<p><strong>Steps:</strong></p>
<ol>
<li><strong>Stage up.</strong> The heat-load tests of the halls are applied. The controls contractor raises the trim load in steps of about 10 % of the building trim duty (17.58 MW), and the CxA records the time and condition when each chiller starts.</li>
<li><strong>Stage down.</strong> The controls contractor lowers the load in the same steps, and the CxA records the time and FWS supply temperature of each stop on MEC-L4-FPT-STG.</li>
<li><strong>Fail a running chiller.</strong> The chiller manufacturer trips a running chiller from its control panel (agreed method). The CxA records the time to the next chiller start, the time to full capacity, and the peak FWS supply temperature.</li>
<li><strong>Check ride-through.</strong> Compare the peak FWS supply temperature with the CDU alarm value and the TCS limits (chapter 19).</li>
</ol>
<p><strong>Acceptance:</strong> (example values) Each stage change happens at the condition in the sequence within one timer period. No chiller exceeds the OEM's maximum starts per hour. After a chiller trip the next chiller is running within <mark>3 minutes</mark> (example value; the restart time of the chiller model is in the OEM data). The FWS supply temperature stays below the CDU high-temperature alarm (38 °C in the example).</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Event</th>
<th>Time</th>
<th>FWS supply (°C)</th>
<th>Chillers running</th>
<th>Observation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Trim load 11.0 MW</td>
<td>10:00</td>
<td>35.1</td>
<td>5</td>
<td>steady, each chiller at 88 %</td>
</tr>
<tr>
<td>Trim load 13.0 MW</td>
<td>10:20</td>
<td>35.6 at 10:24</td>
<td>5 → 6 at 10:29</td>
<td>5 chillers at full load; stage up after 5 min above 35.5 °C</td>
</tr>
<tr>
<td>Trip B2-CH-04</td>
<td>11:00</td>
<td>36.9 peak at 11:03</td>
<td>6 → 5 → 6</td>
<td>B2-CH-07 started at 11:00:20, at full load at 11:02:50</td>
</tr>
<tr>
<td>Trim load 8.0 MW</td>
<td>11:40</td>
<td>34.9</td>
<td>6 → 5 at 11:56</td>
<td>5 chillers would run at 64 %, below 70 %; stage down after 15 min</td>
</tr>
</tbody>
</table></div>
<h2 id="s18-9"><span class="n">18.9</span>Dry coolers, adiabatic systems and cooling towers</h2>
<h3 id="s18-9-1"><span class="n">18.9.1</span>Dry coolers</h3>
<p>A dry cooler is a finned-coil heat exchanger with fans that cools water using outside air, without evaporation. The water leaves at a temperature above the air dry-bulb temperature; the difference is the approach (7 K in the MSC-1 worked example). An adiabatic dry cooler adds wetted pads or sprays in front of the coil. Evaporation cools the air towards its wet-bulb temperature before it reaches the coil. This lowers the leaving water temperature on hot days and uses water (450 m³/day for the campus at peak in the MSC-1 worked example).</p>
<p>The ledger's 160 dry-cooler fans are taken as the fans of one building. The dry-cooler share of the building warm loop at design is 0.4 × 117.2 ÷ 4 = 11.72 MW, about 73 kW per fan.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Dry-cooler check</th>
<th>Level</th>
<th>Instrument</th>
<th>Acceptance (example)</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr>
<td>Coil fins and frame undamaged after delivery</td>
<td>L1/L2</td>
<td>visual</td>
<td>no crushed fins over more than the area the manufacturer allows</td>
<td>delivery inspection</td>
</tr>
<tr>
<td>Fan rotation and direction of air</td>
<td>L3</td>
<td>visual, smoke pencil</td>
<td>air drawn through coil in the design direction</td>
<td>start-up sheet</td>
</tr>
<tr>
<td>Fan speed control</td>
<td>L3</td>
<td>BMS trend, tachometer</td>
<td>speed follows the command from minimum to maximum</td>
<td>start-up sheet</td>
</tr>
<tr>
<td>Fan vibration</td>
<td>L3</td>
<td>vibration meter</td>
<td>within the manufacturer's limit</td>
<td>start-up sheet</td>
</tr>
<tr>
<td>Fan current per phase</td>
<td>L3</td>
<td>clamp meter</td>
<td>below nameplate</td>
<td>start-up sheet</td>
</tr>
<tr>
<td>Adiabatic water distribution</td>
<td>L3</td>
<td>visual at full wetting</td>
<td>pads fully wetted, no dry strips, no carry-over of droplets downstream of the pad</td>
<td>adiabatic sheet</td>
</tr>
<tr>
<td>Adiabatic water quality and bleed</td>
<td>L3</td>
<td>conductivity meter</td>
<td>as the water treatment plan</td>
<td>water log</td>
</tr>
<tr>
<td>Drain-down on low ambient or idle period</td>
<td>L4</td>
<td>BMS command</td>
<td>pads and pipes drain within the time in the sequence</td>
<td>functional test</td>
</tr>
<tr>
<td>Capacity check</td>
<td>L4/L5</td>
<td>reference thermometers, flow meter, air-on temperature grid</td>
<td>at least 95 % of selection at measured air-on temperature (project value)</td>
<td>MEC-L4-FPT-DC-nn</td>
</tr>
</tbody>
</table></div>
<p><strong>Worked example:</strong> Capacity check of dry cooler B2-DC-12 with adiabatic off. Measured: FWS flow 41.2 L/s, water in 44.8 °C, water out 39.6 °C, ΔT 5.2 K, average air-on temperature from 6 sensors 31.8 °C. Capacity = 0.991 × 4.18 × 41.2 × 5.2 = 887 kW. Approach = 39.6 − 31.8 = 7.8 K. The selection software at 31.8 °C air-on and the measured flow gives 912 kW. Measured over selection is 97.3 %, a pass at 95 %. The air-on temperature is the average of the sensors across the coil face. Recirculation of hot exhaust air between closely spaced units raises the air-on temperature at some sensors by 2 to 3 K. The record lists each sensor.</p>
<h3 id="s18-9-2"><span class="n">18.9.2</span>Water management for adiabatic systems and towers</h3>
<p>Wetted pads and cooling towers can release water droplets that carry Legionella bacteria. ANSI/ASHRAE Standard 188 requires a water management programme for building water systems that include cooling towers and other devices that create aerosols. Before the adiabatic system is filled, the commissioning manager checks that the programme exists. It names the control points, the limits, the monitoring and the corrective actions, and it includes the local health regulations on cooling-water sampling.</p>
<ol>
<li><strong>Water management programme.</strong> Written, approved by the owner, covering the adiabatic and tower circuits.</li>
<li><strong>Control limits.</strong> Biocide residual, conductivity (cycles of concentration), temperature and the Legionella sampling frequency, with the action at each result.</li>
<li><strong>Drain and dry cycles.</strong> Pads drained and dried on the schedule the manufacturer gives, so that water does not stand in them.</li>
<li><strong>First-fill record.</strong> The first fill is recorded with the water source, its quality, and the biocide dose.</li>
</ol>
<h3 id="s18-9-3"><span class="n">18.9.3</span>Cooling towers</h3>
<p>Some campuses use open cooling towers or closed-circuit fluid coolers in place of dry coolers or together with them. The thermal acceptance test for a cooling tower is CTI ATC-105, published by the Cooling Technology Institute (current edition 2022). The test measures water flow, hot-water and cold-water temperatures, inlet wet-bulb temperature and fan power, and compares the tower with the manufacturer's performance curves.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>ATC-105 item</th>
<th>Practice</th>
<th>Status</th>
<th>What to record</th>
</tr>
</thead>
<tbody>
<tr>
<td>Result</td>
<td>tower capability: the water flow the tower can cool at design conditions, corrected to design fan power, divided by the design flow, in percent</td>
<td>verified from secondary summaries</td>
<td>capability in percent in the test report</td>
</tr>
<tr>
<td>Acceptance</td>
<td>capability at least 100 % in most purchase specifications; some specifications set penalties below about 97 %</td>
<td>secondary source; confirm against the purchase contract</td>
<td>the contract acceptance value next to the result</td>
</tr>
<tr>
<td>Test conditions</td>
<td>water flow, heat load (range) and wet-bulb close to design: a secondary summary gives ±10 % of design flow, ±10 % of design heat load and ±5 °F of design wet-bulb</td>
<td>confirm against CTI ATC-105:2022</td>
<td>measured flow, range and wet-bulb against design</td>
</tr>
<tr>
<td>Psychrometer</td>
<td>aspirated, wick air velocity 6.1 to 7.6 m/s (1,200 to 1,500 ft/min)</td>
<td>secondary summary; confirm against CTI ATC-105:2022</td>
<td>instrument identity and calibration date</td>
</tr>
<tr>
<td>Wind</td>
<td>wind speed measured at about 1.2 to 1.8 m above the basin curb; the code sets a maximum wind speed</td>
<td>confirm the limit against CTI ATC-105:2022</td>
<td>wind speed log for the test period</td>
</tr>
<tr>
<td>Test duration</td>
<td>steady-state data over the period the code requires</td>
<td>confirm against CTI ATC-105:2022</td>
<td>start and end time of the steady-state data</td>
</tr>
</tbody>
</table></div>
<p><strong>Common errors:</strong></p>
<ol>
<li><strong>Testing at a cool wet-bulb.</strong> A tower designed for 27.5 °C wet-bulb tested at 22 °C gives an invalid result. Plan the test for a hot afternoon, or use the code's correction limits.</li>
<li><strong>Recirculation.</strong> Hot exhaust air drawn back into the inlet raises the inlet wet-bulb. Measure wet-bulb at the inlet faces and at the weather station.</li>
<li><strong>Fan power not measured.</strong> Capability is corrected to design fan power; without fan power the result cannot be corrected.</li>
</ol>
<h2 id="s18-10"><span class="n">18.10</span>Sensor calibration for the plant</h2>
<h3 id="s18-10-1"><span class="n">18.10.1</span>Why sensor calibration is a commissioning task</h3>
<p>The plant sequences, the alarms and the energy reports all depend on a small number of sensors: FWS and CHW supply temperatures, header differential pressure, flow meters and outside air temperature. A 1 K error on the FWS supply sensor moves the staging point of the trim chillers. A 5 % error on a flow meter moves the reported plant efficiency. Calibration at L3 compares each sensor with a calibrated reference instrument and corrects or replaces it.</p>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Sensor</th>
<th>Reference instrument</th>
<th>Method</th>
<th>Acceptance (example; the specification governs)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Water temperature in thermowell</td>
<td>reference thermometer ±0.05 K, calibrated by an accredited laboratory</td>
<td>reference in a spare thermowell next to the sensor, 10 minutes stable</td>
<td>within ±0.3 K of reference</td>
</tr>
<tr>
<td>Matched pair for ΔT (energy meters)</td>
<td>two reference thermometers matched as a pair</td>
<td>both sensors at the same temperature in a bath or in a common pipe section</td>
<td>pair difference within ±0.1 K (project value); a heat-meter sensor pair has the limit ±(0.5 + 3 × ΔΘmin ÷ ΔΘ) % of EN 1434-1 (Kamstrup summary of EN 1434, edition not stated; the relative maximum permissible error (MPE) of the sensor pair is also set in Directive 2014/32/EU Annex VI, MI-004 clause 7.2; confirm against EN 1434-1:2022, which superseded EN 1434-1:2015+A1:2018; the 2022 text was not read)</td>
</tr>
<tr>
<td>Outside air temperature</td>
<td>aspirated reference thermometer</td>
<td>reference next to the sensor in shade</td>
<td>within ±0.5 K</td>
</tr>
<tr>
<td>Differential-pressure transmitter</td>
<td>calibrated test gauge or hand pump with reference</td>
<td>apply 0 %, 50 % and 100 % of span</td>
<td>within ±1 % of span</td>
</tr>
<tr>
<td>Static pressure transmitter</td>
<td>calibrated test gauge</td>
<td>compare at the operating pressure</td>
<td>within ±1 % of span</td>
</tr>
<tr>
<td>Electromagnetic or ultrasonic flow meter</td>
<td>clamp-on ultrasonic meter with a calibration certificate</td>
<td>compare at steady flow, average 5 minutes</td>
<td>within ±2 % of reading</td>
</tr>
<tr>
<td>Conductivity sensor (adiabatic bleed)</td>
<td>calibrated hand meter</td>
<td>compare a sample</td>
<td>within ±5 % of reading</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-10-2"><span class="n">18.10.2</span>Calibration record</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Record number</td>
<td>MEC-L3-CAL-B2-0112</td>
</tr>
<tr>
<td>Sensor tag</td>
<td>B2-FWS-TT-101 (FWS supply, header)</td>
</tr>
<tr>
<td>Range and type</td>
<td>0 to 100 °C, PT1000 class A</td>
</tr>
<tr>
<td>Reference instrument</td>
<td>RT-21, ±0.05 K, certificate dated 09 Sep 2026</td>
</tr>
<tr>
<td>BMS reading before</td>
<td>35.62 °C</td>
</tr>
<tr>
<td>Reference reading</td>
<td>35.11 °C</td>
</tr>
<tr>
<td>Error before</td>
<td>+0.51 K (outside ±0.3 K)</td>
</tr>
<tr>
<td>Action</td>
<td>offset −0.50 K entered in controller, approved by the controls engineer</td>
</tr>
<tr>
<td>BMS reading after</td>
<td>35.13 °C, error +0.02 K</td>
</tr>
<tr>
<td>Result</td>
<td>pass after correction</td>
</tr>
</tbody>
</table></div>
<p><strong>Worked example:</strong> Before calibration, sensor B2-FWS-TT-101 read 0.51 K high. The trim chillers stage up when the FWS supply is above 35.5 °C for 5 minutes. With the high reading, the controller sees 35.5 °C when the water is at 35.0 °C. A chiller would then start <mark>0.5 K early</mark> and run at low load, which raises the start count. After the offset correction the error is 0.02 K. A <mark>correction larger than about 1 K</mark>, or any drift found at the next check, is a reason to replace the sensor.</p>
<h2 id="s18-11"><span class="n">18.11</span>Plant functional tests at L4 and inputs to L5</h2>
<p>The L4 functional tests prove each plant sequence on its own; the L5 integrated systems test then proves the plant during a utility loss. Figure <a class="figref" href="#F18-8">F18-8</a> shows how fast the FWS supply rises in one hall when all heat rejection stops. It also shows how long the hall can wait for a chiller restart before the 38 °C CDU alarm.</p>
<figure class="sheet" id="F18-8"><a href="../data/cx-handbook/figures/F18-8.svg" title="Open drawing F18-8 at full size"><img src="../data/cx-handbook/figures/F18-8.svg" alt="F18-8: FWS supply rise in one hall if all heat rejection stops: mixed-volume estimate" width="1000" height="888" loading="lazy" decoding="async"></a><figcaption><span class="fig-no">FIG. F18-8</span> — <b>FWS supply rise in one hall if all heat rejection stops: mixed-volume estimate</b>. Upper-bound estimate: all dry coolers and chillers stopped, loop fully mixed. The L5 utility-loss test of chapter 28 measures the real rise; the 300 m³ volume is the example value of 18.11.2.</figcaption></figure>

<h3 id="s18-11-1"><span class="n">18.11.1</span>Functional test list</h3>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Test</th>
<th>What is proved</th>
<th>Acceptance (example)</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr>
<td>FT-01 Pump changeover</td>
<td>standby pump starts on duty pump fault</td>
<td>18.7.7 values</td>
<td>MEC-L4-FPT-PMP</td>
</tr>
<tr>
<td>FT-02 Differential-pressure control</td>
<td>pump speed holds the index differential pressure when CDUs change load</td>
<td>within ±5 % of set point after a 25 % load step, settled in 3 minutes</td>
<td>MEC-L4-FPT-DP</td>
</tr>
<tr>
<td>FT-03 Chiller staging</td>
<td>stage up and down at sequence conditions</td>
<td>18.8.6 values</td>
<td>MEC-L4-FPT-STG</td>
</tr>
<tr>
<td>FT-04 Chiller failure</td>
<td>next chiller starts, FWS stays below alarm</td>
<td>18.8.6 values</td>
<td>MEC-L4-FPT-STG</td>
</tr>
<tr>
<td>FT-05 Mode change M1 to M3</td>
<td>adiabatic and chillers enable at sequence conditions</td>
<td>each change at its condition and timer</td>
<td>MEC-L4-FPT-MOD</td>
</tr>
<tr>
<td>FT-06 Loss of BMS signal</td>
<td>pumps and chillers run at fallback values</td>
<td>flow and temperature held</td>
<td>MEC-L4-FPT-FB</td>
</tr>
<tr>
<td>FT-07 Make-up and pressurisation</td>
<td>pressurisation unit holds system pressure; low-pressure alarm</td>
<td>alarm at set point, unit refills</td>
<td>MEC-L4-FPT-PRS</td>
</tr>
<tr>
<td>FT-08 Leak at plant</td>
<td>leak detection cable alarm reaches BMS</td>
<td>alarm within 10 s with location</td>
<td>MEC-L4-FPT-LD</td>
</tr>
<tr>
<td>FT-09 Power restoration</td>
<td>after a supply interruption the plant restarts in sequence</td>
<td>all equipment back to auto in the time the sequence states</td>
<td>MEC-L4-FPT-PWR</td>
</tr>
</tbody>
</table></div>
<h3 id="s18-11-2"><span class="n">18.11.2</span>Inputs to the integrated systems test</h3>
<ol>
<li><strong>Plant ride-through.</strong> The L5 utility-loss scenario (chapter 28) measures how far the FWS and CHW supply temperatures rise while chillers restart on generator power. The L4 results of FT-04 and FT-09 give the expected value.</li>
<li><strong>Thermal storage of the loop.</strong> The water volume of the FWS circuit delays the temperature rise. In the MSC-1 worked example the campus closed-loop volume is 9,000 m³, 2,250 m³ per building.</li>
<li><strong>Pump supply.</strong> FWS pumps are on UPS-backed or generator-backed supplies as the electrical design states; the L5 script records the pump flow during the transfer.</li>
<li><strong>Load source.</strong> The heat-load test equipment of chapter 19 loads the plant during L5.</li>
</ol>
<p><strong>Worked example:</strong> In the MSC-1 worked example, one hall's FWS circuit has a water volume of about 300 m³ (example value). Assume that all heat rejection stops while 9.6 MW continues to enter the loop. The loop then warms at 9,600 ÷ (300 × 4.18 × 994) = 0.0077 K/s, which is <mark>0.46 K per minute</mark>. A 3-minute chiller restart raises the FWS supply by about 1.4 K, from 35.0 °C to 36.4 °C, before the dry coolers and the restarted chillers recover the temperature. Without a restart, the FWS supply reaches the 38 °C CDU alarm after 3.0 ÷ 0.46 = <mark>6.5 minutes</mark> (Figure <a class="figref" href="#F18-8">F18-8</a>). This simple mixed-volume estimate assumes the dry coolers also stop; with dry-cooler fans on UPS the rise is smaller. The L5 test measures the real value.</p>
<h2 id="s18-12"><span class="n">18.12</span>Key performance indicators for plant commissioning</h2>
<div class="tbl" role="region" aria-label="Table" tabindex="0"><table>
<thead>
<tr>
<th>Indicator</th>
<th>Definition</th>
<th>Target (example)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Pressure test first-pass rate</td>
<td>sections passed at first test ÷ sections tested</td>
<td>90 % or higher</td>
</tr>
<tr>
<td>Cleaning first-pass rate</td>
<td>sample points passed at first sampling ÷ points sampled</td>
<td>85 % or higher</td>
</tr>
<tr>
<td>Days from flush start to release</td>
<td>calendar days per circuit</td>
<td>14 or fewer</td>
</tr>
<tr>
<td>Chiller factory test pass rate</td>
<td>units passed at first test ÷ units tested</td>
<td>100 %</td>
</tr>
<tr>
<td>Pump field deviation</td>
<td>largest deviation of head from the factory curve</td>
<td>within ±5 %</td>
</tr>
<tr>
<td>Sensor calibration first-pass rate</td>
<td>sensors within tolerance before adjustment ÷ sensors checked</td>
<td>90 % or higher</td>
</tr>
<tr>
<td>Functional test first-pass rate</td>
<td>tests passed at first attempt ÷ tests run</td>
<td>90 % or higher (ledger first_pass_yield_target_pct)</td>
</tr>
<tr>
<td>Open plant defects by priority</td>
<td>count of open A, B and C defects</td>
<td>A closed within 1 day, B within 7, C within 30 (ledger defect_ageing_limit_days)</td>
</tr>
</tbody>
</table></div>
<p>ANSI/ASHRAE Standard 90.4-2022 sets the energy performance of data-centre mechanical systems through the mechanical load component (MLC). The commissioning manager takes the measured plant power and heat load from the L4 and L5 tests. The commissioning manager reports the plant efficiency in the same form that the design used for 90.4 compliance. The design basis names the 90.4 edition, the addenda applied and the calculation method.</p>
<h2 id="s18-13"><span class="n">18.13</span>Common errors in plant commissioning</h2>
<ol>
<li><strong>Equipment flushed through.</strong> CDU and chiller heat exchangers are connected before cleaning. Keep the bypasses until the cleaning release is signed.</li>
<li><strong>Test points missing.</strong> P/T plugs and thermowells are not installed, so tests use the BMS sensors they are meant to check. Check test points at the design review and at L2.</li>
<li><strong>AHRI tolerance misread.</strong> The tolerance is calculated with ΔT in kelvin in place of °F, which gives a larger tolerance (0.15 ÷ 6 where the standard gives 0.15 ÷ 10.8). <mark>Convert ΔT to °F</mark> before using the equation.</li>
<li><strong>Factory test at the wrong conditions.</strong> The chiller is tested at the standard AHRI conditions while the site runs at 41/35 °C. Write the site conditions into the purchase order as test points.</li>
<li><strong>Site capacity judged against design.</strong> The field result at a cooler condenser temperature is compared with the design rating. Compare with the selection at the measured conditions.</li>
<li><strong>Pump curve check with wrong gauges.</strong> Gauges at different heights or on the wrong side of the strainer change the measured head. Measure gauge elevations and connect at the pump flanges.</li>
<li><strong>Water balance before calibration.</strong> CDU flow meters are used for the balance before their calibration check. Check a sample of meters with a clamp-on meter first.</li>
<li><strong>No water management programme.</strong> The adiabatic system is filled before the ASHRAE 188 programme is approved. Make the programme a <mark>hold point for first fill</mark>.</li>
<li><strong>Sensor offsets not recorded.</strong> Offsets are entered in the controller without a record, and the next technician removes them. Record every offset on the calibration sheet and in the controller notes.</li>
<li><strong>Pressure test record without temperature.</strong> A test certificate shows only start and end pressure. Require the pipe temperature at start and end and the trend.</li>
</ol>
<h2 id="s18-14"><span class="n">18.14</span>Checklist for site use</h2>
<ol>
<li><strong>Test points.</strong> Every test in this chapter has a P/T plug, thermowell, flow station or sample valve on the P&amp;ID and on site.</li>
<li><strong>Test limits.</strong> The pressure test pack lists every isolated item and the component ratings, and the high point reaches 1.5 times design pressure.</li>
<li><strong>Gauge certificates.</strong> Test gauges are class 0.5 or better, calibrated within 12 months, with the test pressure between 1/3 and 2/3 of range.</li>
<li><strong>Temperature log.</strong> Pipe temperature is logged with pressure during the hold.</li>
<li><strong>Cleaning edition.</strong> The specification names the BG 29 edition, and the acceptance tables are from that edition.</li>
<li><strong>Flushing velocity.</strong> Flow and pipe size are recorded for every flushing section, and the velocity meets the BG 29 value.</li>
<li><strong>Bypasses.</strong> Heat exchangers stay bypassed until the cleaning release.</li>
<li><strong>Laboratory.</strong> Samples go to an accredited laboratory within 24 hours, in a cool box, with chain of custody.</li>
<li><strong>SRB timing.</strong> The programme allows for the 21-day SRB result or the specification states the release rule.</li>
<li><strong>Strainer register.</strong> Every temporary basket has a fit date, inspection results and a removal signature.</li>
<li><strong>Treatment.</strong> Inhibitor and biocide are dosed within the specified time after cleaning, and the levels are logged.</li>
<li><strong>Side-stream filter.</strong> Flow and differential pressure are recorded.</li>
<li><strong>Pump tests.</strong> Four flow points per pump, head calculated with velocity and elevation terms, deviation within tolerance.</li>
<li><strong>VFD settings.</strong> Minimum speed, ramps, restart and fallback speed are recorded and match the sequence.</li>
<li><strong>Changeover.</strong> Every pump is tested as the failed unit and as the starting unit.</li>
<li><strong>Water balance.</strong> Index CDU differential pressure is above the PICV minimum, and every CDU flow is within tolerance.</li>
<li><strong>Chiller factory test.</strong> Site conditions are test points, instruments meet AHRI Table C1, data are taken for 15 minutes in steady state, and results are inside Tol1, Tol3 and Tol4.</li>
<li><strong>Chiller start-up.</strong> The OEM checklist is complete, with oil heater time, voltage unbalance and safety trips recorded.</li>
<li><strong>Site capacity.</strong> Result compared with the selection at measured conditions, with uncertainty stated.</li>
<li><strong>Staging.</strong> Stage up, stage down and chiller failure tested under load, with FWS supply below the CDU alarm.</li>
<li><strong>Dry coolers.</strong> Rotation, vibration, adiabatic wetting and the capacity check are recorded; air-on temperature is an average of several sensors.</li>
<li><strong>Water management.</strong> The ASHRAE 188 programme is approved before the adiabatic or tower circuit is filled.</li>
<li><strong>Sensors.</strong> Plant sensors are calibrated against references, and every offset is recorded.</li>
<li><strong>Records uploaded.</strong> Every certificate in this chapter is in the common data environment within 1 working day of signature.</li>
</ol>
<h2 id="s18-15"><span class="n">18.15</span>Sources</h2>
<ol>
<li>AHRI Standard 550/590 (I-P)-2015, Performance Rating of Water-chilling and Heat Pump Water-heating Packages Using the Vapor Compression Cycle, Air-Conditioning, Heating, and Refrigeration Institute, 2015 (Tables 11, 12, 13 and C1). <a href="https://mepacademy.com/wp-content/uploads/2020/10/AHRI-Standard-550-590-IP-2015.pdf" rel="noopener">https://mepacademy.com/wp-content/uploads/2020/10/AHRI-Standard-550-590-IP-2015.pdf</a></li>
<li>AHRI Standard 550/590 (I-P)-2020 with Addendum 1, AHRI, 2020. <a href="https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20550-590%202020%20%28I-P%29%20with%20Addendum%201.pdf" rel="noopener">https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20550-590%202020%20%28I-P%29%20with%20Addendum%201.pdf</a></li>
<li>AHRI Standard 551/591 (SI)-2020 with Addendum 1, AHRI, 2020. <a href="https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20551-591%202020%20%28SI%29%20with%20Addendum%201.pdf" rel="noopener">https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20551-591%202020%20%28SI%29%20with%20Addendum%201.pdf</a></li>
<li>ANSI/ASHRAE Standard 30-2019, Method of Testing Liquid Chillers, ASHRAE, 2019, with addenda (addendum i approved 31 December 2024). <a href="https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/30_2019_i_20241231.pdf" rel="noopener">https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/30_2019_i_20241231.pdf</a></li>
<li>ASME B31.9-2025, Building Services Piping, ASME, 2025. <a href="https://store.sfs.fi/en/asme-b319-2025" rel="noopener">https://store.sfs.fi/en/asme-b319-2025</a></li>
<li>ASME B31.3, Process Piping, ASME (current edition). <a href="https://www.asme.org/codes-standards/find-codes-standards/b31-3-process-piping" rel="noopener">https://www.asme.org/codes-standards/find-codes-standards/b31-3-process-piping</a></li>
<li>SLAC National Accelerator Laboratory, Pressure system test procedure reference table (B31.9 para. 937.3, 1.5 × design pressure, 10 minutes). <a href="https://www-group.slac.stanford.edu/esh/eshmanual/references/pressureprocedtest.pdf" rel="noopener">https://www-group.slac.stanford.edu/esh/eshmanual/references/pressureprocedtest.pdf</a></li>
<li>National Institutes of Health, Office of Research Facilities, "Pipe Testing Part II", News to Use, October 2019. <a href="https://www.orf.od.nih.gov/TechnicalResources/Documents/News%20to%20Use%20PDF%20Files/2019%20NTU/Pipe%20Testing%20Part%20II%20-October%202019%20News%20to%20Use_508.pdf" rel="noopener">https://www.orf.od.nih.gov/TechnicalResources/Documents/News%20to%20Use%20PDF%20Files/2019%20NTU/Pipe%20Testing%20Part%20II%20-October%202019%20News%20to%20Use_508.pdf</a></li>
<li>BSRIA, BG 29/2020 Pre-Commission Cleaning of Pipework Systems (amended 2021), news of publication, Designing Buildings Wiki. <a href="https://www.designingbuildings.co.uk/wiki/BSRIA_publishes_new_edition_of_BG29" rel="noopener">https://www.designingbuildings.co.uk/wiki/BSRIA_publishes_new_edition_of_BG29</a></li>
<li>Normec, Laboratory and technical services product guide (BG 29/2021 Tables 4, 5 and 6 guideline values), 2026. <a href="https://normec.bynder.com/asset/d127ae63-94b4-4157-bbe0-bb14bcd4ae62/Product-guide_Web_010426.pdf" rel="noopener">https://normec.bynder.com/asset/d127ae63-94b4-4157-bbe0-bb14bcd4ae62/Product-guide_Web_010426.pdf</a></li>
<li>Eurofins, BSRIA closed system water testing (test panel and SRB incubation). <a href="https://cdnmedia.eurofins.com/european-west/media/wqadswly/eurofins-bsria-closed-system-water-testing-ftuki14.pdf" rel="noopener">https://cdnmedia.eurofins.com/european-west/media/wqadswly/eurofins-bsria-closed-system-water-testing-ftuki14.pdf</a></li>
<li>Accepta, Full BSRIA closed system water analysis, BG 50/2015. <a href="https://accepta.com/product/laboratory-analysis-services/microbiological-laboratory-water-analysis/full-bsria-closed-system-water-analysis-bg-502015" rel="noopener">https://accepta.com/product/laboratory-analysis-services/microbiological-laboratory-water-analysis/full-bsria-closed-system-water-analysis-bg-502015</a></li>
<li>Water Treatment Services, Closed system water testing to BSRIA guidance. <a href="https://watertreatmentservices.co.uk/water/closed-system-water-testing-bsria/" rel="noopener">https://watertreatmentservices.co.uk/water/closed-system-water-testing-bsria/</a></li>
<li>CIBSE Commissioning Code W: Water distribution systems, 2010, and its successor edition of May 2025. <a href="https://www.cibse.org/knowledge-research/knowledge-portal/commissioning-code-water-distribution-systems-2010" rel="noopener">https://www.cibse.org/knowledge-research/knowledge-portal/commissioning-code-water-distribution-systems-2010</a></li>
<li>ISO 9906:2012, Rotodynamic pumps, Hydraulic performance acceptance tests, Grades 1, 2 and 3, ISO, 2012; KSB centrifugal pump lexicon, "Tolerance". <a href="https://www.ksb.com/en-global/centrifugal-pump-lexicon/article/tolerance-2155174" rel="noopener">https://www.ksb.com/en-global/centrifugal-pump-lexicon/article/tolerance-2155174</a></li>
<li>CTI ATC-105:2022, Acceptance Test Code for Water Cooling Towers, Cooling Technology Institute, 2022. <a href="https://codehub.building.govt.nz/resources/cti-atc-1052022" rel="noopener">https://codehub.building.govt.nz/resources/cti-atc-1052022</a></li>
<li>Digital Refining, "Cooling tower acceptance testing" (summary of ATC-105 test conditions and capability). <a href="https://www.digitalrefining.com/article/1002870/cooling-tower-acceptance-testing" rel="noopener">https://www.digitalrefining.com/article/1002870/cooling-tower-acceptance-testing</a></li>
<li>ANSI/ASHRAE Standard 188, Legionellosis: Risk Management for Building Water Systems, ASHRAE (current edition). <a href="https://www.ashrae.org/technical-resources/bookstore/ansi-ashrae-standard-188-2018-legionellosis-risk-management-for-building-water-systems" rel="noopener">https://www.ashrae.org/technical-resources/bookstore/ansi-ashrae-standard-188-2018-legionellosis-risk-management-for-building-water-systems</a></li>
<li>ANSI/ASHRAE Standard 90.4-2022, Energy Standard for Data Centers, ASHRAE, fact sheet. <a href="https://www.ashrae.org/file%20library/about/government%20affairs/advocacy%20toolkit/virtual%20packet/standard-90.4-2022-fact-sheet.pdf" rel="noopener">https://www.ashrae.org/file%20library/about/government%20affairs/advocacy%20toolkit/virtual%20packet/standard-90.4-2022-fact-sheet.pdf</a></li>
<li>ASHRAE Guideline 0-2019, The Commissioning Process, ASHRAE, 2019. <a href="https://www.ashrae.org/technical-resources/bookstore/guideline-0-2019" rel="noopener">https://www.ashrae.org/technical-resources/bookstore/guideline-0-2019</a></li>
<li>Trane, chiller rating and tolerance bulletin RF-SLB012-EN (AHRI 550/590 tolerances depend on full-load ΔT and load point), 2020. <a href="https://elibrary.tranetechnologies.com/public/trane-history-b/Literature/Sales/RF-SLB012-EN_06022020.pdf" rel="noopener">https://elibrary.tranetechnologies.com/public/trane-history-b/Literature/Sales/RF-SLB012-EN_06022020.pdf</a></li>
<li>Open Compute Project, Guidelines for pre-commission preparation of technology cooling system (TCS) row manifolds in liquid cooled data centers (reproduces the BG 29/2021 minimum flushing velocities), 27 January 2025. <a href="https://www.opencompute.org/documents/ocp-document-submission-guidelines-for-pre-commission-preparation-of-technology-cooling-system-tcs-row-manifolds-revq-pdf-1/" rel="noopener">https://www.opencompute.org/documents/ocp-document-submission-guidelines-for-pre-commission-preparation-of-technology-cooling-system-tcs-row-manifolds-revq-pdf-1/</a></li>
<li>Designing Buildings Wiki, BSRIA Water Treatment for Closed Heating and Cooling Systems BG 50/2021. <a href="https://www.designingbuildings.co.uk/wiki/BG_50/2021" rel="noopener">https://www.designingbuildings.co.uk/wiki/BG_50/2021</a></li>
<li>Eurofins, BSRIA closed system water testing, monitoring frequency summary. <a href="https://www.eurofins.com/en-uk/food-testing/water-hygiene/water-industries/closed-system-water-bsria/" rel="noopener">https://www.eurofins.com/en-uk/food-testing/water-hygiene/water-industries/closed-system-water-bsria/</a></li>
<li>Trane, Rental chiller start-up guide SRV-SVN011C-EN (oil heater energised 24 hours before start), 2020. <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation/SRV-SVN011C-EN_07222020.pdf" rel="noopener">https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation/SRV-SVN011C-EN_07222020.pdf</a></li>
<li>Fabrico, ISO 20816 vibration severity zones (summary of ISO 20816-3:2022 zone boundaries). <a href="https://www.fabrico.io/blog/iso-20816-vibration-severity-zones/" rel="noopener">https://www.fabrico.io/blog/iso-20816-vibration-severity-zones/</a></li>
<li>Kamstrup, "A thermal energy meter you can trust" (EN 1434-1 sensor-pair error formula). <a href="https://www.kamstrup.com/en-en/insights/blog-series-part-2-a-thermal-energy-meter-you-can-trust" rel="noopener">https://www.kamstrup.com/en-en/insights/blog-series-part-2-a-thermal-energy-meter-you-can-trust</a></li>
<li>EPC Land, ASME B31.3 pressure leak test (para. 345.4.2, Eq. (24), stress ratio limit 6.5). <a href="https://epcland.com/asme-b31-3-pressure-leak-test-2/" rel="noopener">https://epcland.com/asme-b31-3-pressure-leak-test-2/</a></li>
<li>Philippopoulos, EN 12266 pressure and tightness testing of industrial valves (shell test pressure). <a href="https://www.philippopoulos.gr/en/blog-page/post/en-12266-pressure-and-tightness-testing-of-industrial-valves" rel="noopener">https://www.philippopoulos.gr/en/blog-page/post/en-12266-pressure-and-tightness-testing-of-industrial-valves</a></li>
</ol>
<nav class="cxhb-pager" aria-label="Chapters"><a class="prev" href="17-earthing-lightning-power-quality.html"><span>Previous · 17</span><span class="t">Earthing, lightning protection and power quality</span></a><a class="next" href="19-air-side-liquid-cooling-tab.html"><span>Next · 19</span><span class="t">Air side and liquid cooling</span></a></nav>
<p class="notice">Educational field reference compiled from public standards, guides, manufacturer documents and published incident reports; sources close each chapter. The project specification, the Engineer of Record and the OEM documents govern; check the current edition of every standard before use. Worked examples use an example campus (MSC-1: 4 buildings, 12 halls of 12 MW), not project data. Independent research; not affiliated with any current or former employer. <a href="../privacy.html">Privacy</a> · <a href="../terms.html">Terms</a>.</p>
</article>
</div>
</main>
<footer class="hub-foot">
  <div class="wrap">
    <div class="cols">
      <div><p class="eyebrow"><b>Resistance Zero</b></p><p>Data-center engineering tools and telemetry models.</p></div>
      <ul><li><a href="../index.html">Home</a></li><li><a href="../articles.html">Technical journal</a></li><li><a href="../dc-incidents.html">Incident library</a></li><li><a href="../glossary.html">Glossary</a></li></ul>
      <ul><li><a href="https://www.linkedin.com/in/bagusdpermana/" rel="me noopener" target="_blank">LinkedIn</a></li><li><a href="../index.html#contact">Contact</a></li><li><a href="../manual/">Technical manuals</a></li></ul>
    </div>
    <div class="legal"><span>© 2026 Bagus Dwi Permana</span><a href="../terms.html">Terms</a><a href="../privacy.html">Privacy</a><span id="rz-version-stamp"></span></div>
  </div>
</footer>
<script>
(function(){
  var b=document.getElementById('themeToggle');
  if(b)b.addEventListener('click',function(){
    var t=document.documentElement.getAttribute('data-theme')==='dark'?'light':'dark';
    document.documentElement.setAttribute('data-theme',t);
    try{localStorage.setItem('theme',t);}catch(e){}
  });
  var d=document.querySelector('.cxhb-toc details');
  if(d&&window.matchMedia&&window.matchMedia('(min-width: 961px)').matches)d.open=true;
})();
</script>
</body>
</html>
