fluid,temp_c,glycol_pct,cp_kj_per_kgk,rho_kg_m3,viscosity_mpas,thermal_cond_w_mk,ashrae_safety,source_url,quote
water,20,0,4.182,998.2,1.002,0.598,non-toxic,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"water specific heat capacity 4.182 kJ/kg·K at 20 °C; IAPWS-IF97 standard reference"
water,30,0,4.178,995.7,0.798,0.615,non-toxic,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"water density 995.7 kg/m³ at 30 °C; IAPWS-IF97 standard"
water,40,0,4.179,992.2,0.653,0.631,non-toxic,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"water thermal conductivity 0.631 W/m·K at 40 °C; IAPWS-IF97 standard"
pg20,20,20,3.92,1025,2.0,0.460,non-toxic A1,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"20% propylene glycol solution: cp 3.92 kJ/kg·K, viscosity approx 2.0 mPa·s at 20 °C; ASHRAE HoF 2021 ch.31"
pg30,20,30,3.75,1038,2.8,0.430,non-toxic A1,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"30% propylene glycol: cp 3.75 kJ/kg·K; ASHRAE HoF 2021 ch.31 propylene glycol tables"
pg40,20,40,3.58,1050,4.0,0.400,non-toxic A1,https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf,"40% propylene glycol: cp approximately 3.58 kJ/kg·K at 20 °C; freeze point -23 °C; ASHRAE HoF 2021 ch.31 propylene glycol property tables"
dielectric_1p,20,0,1.50,1600,3.5,0.070,A1-equivalent-non-conductive,https://web.archive.org/web/20251115131316id_/https://www.opencompute.org/documents/ocp-base-specification-for-immersion-fluids-20221201-pdf,"single-phase dielectric fluid: heat capacity approximately 1.5 kJ/kg·K; density 1600 kg/m³; OCP Immersion Fluid Base Specification Rev 2022"
dielectric_2p,20,0,1.10,1700,0.4,0.065,A1-equivalent-non-conductive,https://web.archive.org/web/20251115131316id_/https://www.opencompute.org/documents/ocp-base-specification-for-immersion-fluids-20221201-pdf,"two-phase dielectric fluid (fluorocarbon class): specific heat approx 1.1 kJ/kg·K; boiling point 49-60 °C typical; OCP Immersion Fluid Base Specification"
