{
 "slug": "delta-atlanta-switchgear-2016",
 "title": "Delta Air Lines Atlanta Data Center Power Failure Grounds the Global Fleet",
 "operator": "Delta Air Lines",
 "dcName": "Delta Technology Data Center, Atlanta Headquarters",
 "location": {
  "city": "Atlanta",
  "country": "United States",
  "region": "AMER"
 },
 "date": "2016-08-08",
 "durationMin": 360,
 "category": [
  "power",
  "fire"
 ],
 "severity": {
  "usersAffected": "Tens of thousands of passengers worldwide; thousands stranded overnight and sleeping on airport floors (exact passenger count not stated by any source)",
  "impactUsd": "~$150 million (Delta's own estimate)",
  "servicesDown": [
   "Flight scheduling",
   "Passenger check-in and services",
   "Baggage handling",
   "Aircraft fueling",
   "Airport video displays",
   "Public websites",
   "Self-service kiosks"
  ],
  "tier": "Critical (SEV-1 equivalent; full worldwide operational outage)"
 },
 "brief": "In the early hours of 8 August 2016, a routine scheduled transfer of load onto a backup generator at Delta Air Lines' Atlanta headquarters data center precipitated a fire in the power control room. The fire failed a transformer and cut a primary power path feeding the facility. Roughly 300 of Delta's 7,000 servers lacked a working alternate feed and went dark, and because surviving servers could no longer communicate with the failed nodes, the entire airline operations platform collapsed. Delta grounded its global fleet, cancelling about 2,100 flights over three days and delaying another 2,400, at an estimated cost of ~$150 million. CEO Ed Bastian took full responsibility. The event is a textbook case of a common-mode power fault upstream of server-level redundancy defeating an otherwise diverse design, compounded by a tightly-coupled system with no graceful degradation and an unmodernized legacy reservation tier.",
 "magnitude": {
  "usersScore": 8,
  "financialScore": 9,
  "durationScore": 5,
  "blastRadiusScore": 9,
  "note": "Financial impact (~$150M) is roughly 200x the Ponemon industry-average data-center outage cost (~$730K per the cited source), hence a 9. Blast radius is near-total: a ~4% node loss (300 of 7,000 servers) cascaded into a 100% platform outage that grounded a global fleet across 334 destinations in 64 countries. Core power/IT restoration took ~6 hours (the duration score, 5, reflects this rather than the 3-day operational tail). Users score reflects tens of thousands stranded worldwide, though no exact passenger figure was published."
 },
 "sequenceOfEvents": [
  {
   "t": "2016-08-08 ~02:29 EST",
   "phase": "TRIGGER",
   "event": "Operators perform a scheduled load transfer toward the backup generator for testing — the proximate trigger. Availability Digest: the fire 'was the result of a routine scheduled switch for testing purposes to the backup generator.'",
   "source": "Availability Digest (availabilitydigest.com/public_articles/1109/delta.pdf) — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 02:30 EST",
   "phase": "TRIGGER",
   "event": "A fire erupts in the power-control room: 'On Monday morning, August 8, 2016, at 2:30 AM EST, a fire erupted in the power control room of Delta's data center at its Atlanta headquarters.'",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 02:30 EST",
   "phase": "DETECTION",
   "event": "The fire is detected/sensed at origin, but NO verifiable source names the detection system (aspirating/VESDA, spot smoke, or heat) or the exact detection moment; the only fixed data point is the 2:30 AM origin time.",
   "source": "Availability Digest (origin time only); no detection-system source exists (DISCLOSED GAP)"
  },
  {
   "t": "2016-08-08 ~02:31 EST",
   "phase": "CASCADE",
   "event": "REPORTED, NOT RE-VERIFIED: Delta stated the failing 'power control module... malfunctioned, causing a surge to the transformer and a loss of power.' This review could not re-fetch the ABC News page (403/404).",
   "source": "Gil West, Delta COO, via ABC News — AS REPORTED, not independently verified"
  },
  {
   "t": "2016-08-08 ~02:31 EST",
   "phase": "CASCADE",
   "event": "VERIFIED mechanism: the transformer is destroyed by the fire — 'The fire caused a transformer to fail, killing one of the two power feeds to the data center.'",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 ~02:31 EST",
   "phase": "CASCADE",
   "event": "REPORTED, NOT RE-VERIFIED: a single transfer point is said to have isolated the load from both sources — 'the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power.' Source page not re-fetchable this pass.",
   "source": "analyst Robert Mann, via EE Power — AS REPORTED, not independently verified"
  },
  {
   "t": "2016-08-08 ~02:32 EST",
   "phase": "IMPACT",
   "event": "~300 of 7,000 servers wired only to the failed feed lose power, and their backups are also dead: '300 of Delta's 7,000 servers... were not linked to an alternate power source'; 'many of them could not fail over to their backups, which were also down due to being unpowered.'",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 ~02:33 EST",
   "phase": "IMPACT",
   "event": "Whole-platform collapse: surviving servers 'could not communicate with the servers that failed. This took down Delta's entire system.' Passenger check-in, baggage, websites, kiosks, and airport displays go dark.",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 ~02:35 EST",
   "phase": "MITIGATION",
   "event": "Fire SUPPRESSION: no fixed suppression system is named and no discharge is confirmed in any verifiable source; secondary trade material characterized it as 'a small fire that was quickly extinguished' but could not be re-fetched and is not certified here.",
   "source": "Trade-press characterization (Network Computing), NOT re-verified (DISCLOSED UNCERTAINTY)"
  },
  {
   "t": "2016-08-08 ~pre-dawn EST",
   "phase": "MITIGATION",
   "event": "EMERGENCY SERVICES (fire): a retrospective states firefighters were called to extinguish the blaze, but that page returned HTTP 404 this pass and the call/arrival/on-scene timeline was never officially published.",
   "source": "breached.company retrospective — UNREACHABLE (404), STRUCK as unverifiable"
  },
  {
   "t": "2016-08-08 morning EST",
   "phase": "MITIGATION",
   "event": "EMERGENCY SERVICES (utility): Georgia Power crews are reported to have responded on site and worked with Delta; the utility maintained there was no area outage. Not independently re-verified this pass.",
   "source": "John Kraft, Georgia Power (via NBC News) — AS REPORTED, not independently verified"
  },
  {
   "t": "2016-08-08 morning EST",
   "phase": "IMPACT",
   "event": "EVACUATION / LIFE SAFETY: none reported — an unmanned/low-occupancy overnight electrical-room fire; no injuries reported in any source (life-safety egress not triggered).",
   "source": "No evacuation/injury reported in any source (DISCLOSED)"
  },
  {
   "t": "2016-08-08 morning EST",
   "phase": "RECOVERY",
   "event": "Manual recovery begins: '500 servers had to be rebooted' to bring the platform back online.",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 morning EST",
   "phase": "RECOVERY",
   "event": "Core reservation platform returns degraded: the 52-year-old 'Deltamatic' system comes back with 'only the old Deltamatic green-screen interface... operational', forcing manual check-in and handwritten boarding passes.",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 08:30 EST",
   "phase": "RECOVERY",
   "event": "Systems operational again: 'It wasn't until 8:30 AM, six hours later, that the Delta systems were once again operational.'",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 08:40 EST",
   "phase": "RESTORED",
   "event": "FAA ground stop lifted: 'the ground stop was lifted at 8:40 AM on Monday' — though 'cancellations and delays continued.' By 1:30 PM only 1,700 of 6,000 scheduled flights were operating.",
   "source": "Availability Digest — VERIFIED verbatim"
  },
  {
   "t": "2016-08-08 → 08-10",
   "phase": "RESTORED",
   "event": "Operational recovery stretches three days: 'Delta cancelled 2,100 flights over a span of three days... 1,000 flights on Monday... 800 more on Tuesday and 300 on Wednesday. An additional 2,400 flights were delayed.' Estimated cost ~$150M.",
   "source": "Availability Digest — VERIFIED verbatim"
  }
 ],
 "metrics": [
  {
   "label": "Fire origin time & location",
   "value": "02:30 AM EST, 8 Aug 2016, power-control room",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Servers lacking alternate power source",
   "value": "~300 of 7,000 (~4.3%)",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Servers requiring manual reboot",
   "value": "~500",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Utility power feeds lost",
   "value": "1 of 2 (transformer destroyed by fire)",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Time to systems operational",
   "value": "~6 hours (02:30 → 08:30 EST)",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "FAA ground stop lifted",
   "value": "08:40 AM EST, 8 Aug 2016",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Flights operating by 1:30 PM day-of",
   "value": "1,700 of 6,000 scheduled",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Flights cancelled over 3 days",
   "value": "2,100 (1,000 Mon / 800 Tue / 300 Wed)",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Flights delayed",
   "value": "~2,400",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Core reservation platform age",
   "value": "52-year-old 'Deltamatic' legacy system",
   "source": "Availability Digest (VERIFIED)"
  },
  {
   "label": "Estimated cost to Delta",
   "value": "~$150 million USD",
   "source": "Availability Digest & Data Center Knowledge (VERIFIED)"
  },
  {
   "label": "Fatalities / injuries",
   "value": "None reported",
   "source": "No source reports any (DISCLOSED)"
  }
 ],
 "rootCause": "PROXIMATE IGNITION AND MECHANISM (verified core). A fire began at 2:30 AM EST on Monday, 8 August 2016 in the power-control room of Delta's data center at its Atlanta headquarters, and it was an electrical-equipment fire — \"Delta, whose outage was caused by electrical-equipment failure\" (Data Center Knowledge). Crucially, the ignition was triggered by a maintenance/test activity, not a random fault: \"The fire was the result of a routine scheduled switch for testing purposes to the backup generator\" (Availability Digest, verbatim). The verified physical mechanism is that the fire then destroyed a transformer: \"The fire caused a transformer to fail, killing one of the two power feeds to the data center\" (Availability Digest). Delta's and Georgia Power's public statements added component-level detail that this review could NOT independently re-verify this pass (source pages 403/404): Delta (COO Gil West / CEO Ed Bastian, as reported) called the failed item a \"power control module\" that \"malfunctioned and caught fire, causing a surge to a Georgia Power transformer\"; Georgia Power (spokesman John Kraft, as reported) called it \"a switchgear... [that] malfunctioned for reasons that were not immediately clear,\" stressing \"It was a failure of Delta equipment... there wasn't an area power outage.\" These are consistent with the verified spine but should be read as reported, not confirmed.\\n\\nCRITICAL DISCLOSURE GAP (well-supported). No manufacturer, model number, installation year, insulation type, or arc-fault-versus-mechanical-failure determination was ever publicly released. No official root-cause analysis, regulatory filing, or vendor status document exists; \"for reasons that were not immediately clear\" remained the effective ceiling on component-level causation. The physical failure mode is therefore officially unverified.\\n\\nLATENT ROOT — AS-BUILT REDUNDANCY DEFECT (verified). The catastrophe was not the fire, which was small and confined to the power-control room, but the redundancy defect it exposed. Delta's design intent was A+B power — \"Each server in the data center has redundant power supplies, and each power supply is supposed to be plugged into different power strips\" — but the as-built reality diverged: \"300 of Delta's 7,000 servers in the data center were not linked to an alternate power source\" (Availability Digest, verbatim). Those single-fed servers went down and \"could not fail over to their backups, which were also down due to being unpowered.\" CEO Ed Bastian \"took full responsibility for the failure\" (Availability Digest); his widely-reported admission that the vulnerability \"went undetected\" is consistent but was not re-verified here.\\n\\nLATENT ROOT — TEST/TRANSFER AS TRIGGER + CONCENTRATED TRANSFER NODE. The true root cause is a stack: (1) a maintenance transfer sequence intended to prove resilience that instead ignited the gear (\"result of a routine scheduled switch for testing purposes to the backup generator\", verified); (2) an undetected A+B wiring defect on ~300 servers that no commissioning audit or failover test had caught (verified); and (3) a concentrated transfer/power node whose failure severed a utility feed and defeated failover simultaneously. The claim (analyst Robert Mann, EE Power, as reported — NOT re-verified) that \"the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power\" describes this single-point-of-failure but rests on an unverified source; the verified facts alone (one feed killed + backups unpowered + whole system down) already establish that a single downstream event defeated a dual-utility-feed design.",
 "contributingFactors": [
  "UNDETECTED AS-BUILT A+B WIRING DEFECT (commissioning/inspection lapse) — VERIFIED: design intent was every server's redundant PSUs on different power strips, but '300 of Delta's 7,000 servers... were not linked to an alternate power source' (Availability Digest). No commissioning audit or failover test had caught the design-vs-installation gap; CEO Bastian 'took full responsibility for the failure'.",
  "MAINTENANCE/TEST PROCEDURE AS THE TRIGGER — VERIFIED: the fire 'was the result of a routine scheduled switch for testing purposes to the backup generator' (Availability Digest). The resilience test itself ignited the gear, indicating the transfer sequence and/or the equipment's condition were inadequately de-risked before a live transfer.",
  "SINGLE DOWNSTREAM EVENT DEFEATED DUAL-FEED DESIGN — VERIFIED (mechanism) / REPORTED (nomenclature): a dual-utility-feed envelope was undone because one fire killed a transformer/feed AND left backups unpowered so failover failed. The specific 'switchgear failure locked Delta out of its reserve generators as well as from Georgia Power' framing (Robert Mann, EE Power) is as-reported and was not independently re-verified.",
  "TIGHT SYSTEM INTERDEPENDENCY / NO GRACEFUL DEGRADATION — VERIFIED: surviving servers 'could not communicate with the servers that failed. This took down Delta's entire system' (Availability Digest). Loss of only ~4% of servers collapsed the whole platform — insufficient partition tolerance / fault isolation.",
  "LEGACY-SYSTEM RECOVERY FRICTION — VERIFIED: the core reservation platform runs on 'a 52-year old legacy system called Deltamatic'; on restart 'only the old Deltamatic green-screen interface was operational', forcing manual check-in and handwritten boarding passes (Availability Digest) — extending impact far beyond power restoration.",
  "FAILURE-TO-FAIL-SAFE / SURGE PROPAGATION — REPORTED, NOT VERIFIED: Delta stated the failing module 'caus[ed] a surge to the transformer' (Gil West, ABC News, as reported), implying missing surge isolation/protective coordination. The verified record confirms only that 'the fire caused a transformer to fail', not the electrical surge mechanism.",
  "OPAQUE / ABSENT COMPONENT RCA — SUPPORTED BY ABSENCE: no make, model, age, or chemistry of the failed gear was ever disclosed and no official root-cause analysis, regulatory, or vendor document was published; Georgia Power could only say it failed 'for reasons that were not immediately clear' (as reported).",
  "UNDOCUMENTED FIRE-PROTECTION POSTURE — DISCLOSED GAP: no detection or fixed-suppression system is named in any verifiable source and no discharge is confirmed; the power-control room's fire-protection design and its performance were never validated in the public record."
 ],
 "coe": [
  {
   "action": "Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical)",
   "owner": "Delta Air Lines (IT/Facilities)",
   "status": "Never published — official RCA absent (DISCLOSURE GAP)"
  },
  {
   "action": "Correct the ~300 single-fed servers and audit dual-cord A/B integrity across all 7,000 servers",
   "owner": "Delta Air Lines (Data Center Operations)",
   "status": "Vulnerability acknowledged by CEO ('took full responsibility'); remediation completion not publicly verified"
  },
  {
   "action": "Invest in IT resilience / modernize reservation and passenger-service platforms",
   "owner": "Delta Air Lines (CIO/CEO)",
   "status": "Delta publicly committed to IT-resilience investment post-incident; scope/completion not independently verified this pass"
  },
  {
   "action": "Review switchgear/transfer maintenance and de-risk live generator-test transfer procedures",
   "owner": "Delta Air Lines (Facilities/Engineering)",
   "status": "Not publicly documented"
  },
  {
   "action": "Confirm no area-grid cause and support Delta investigation",
   "owner": "Georgia Power",
   "status": "Georgia Power stated (as reported) it was Delta-equipment failure with 'no area power outage'; not re-verified this pass"
  },
  {
   "action": "Validate power-control-room fire detection and fixed suppression design and performance",
   "owner": "Delta Air Lines (Facilities/Life-Safety)",
   "status": "No public evidence of any review — posture officially undocumented"
  }
 ],
 "lessonsLearnt": [
  "Envelope redundancy is worthless without end-to-end integrity: two utility feeds 'through opposite sides of the building' did not help because a single fire killed a transformer/feed while ~300 servers' backups sat unpowered — redundancy must be verified continuously from utility entry to the individual server PSU, not assumed from design drawings.",
  "The resilience test can be the disaster: the ignition occurred during a scheduled transfer to the backup generator. Procedures meant to prove availability are high-energy events that must themselves be de-risked (condition-based maintenance, staged transfer, thermography) or they become the trigger.",
  "As-built drifts from design and only an audit catches it: 300 of 7,000 servers were mis-wired to a single feed and it 'went undetected' until a live fault. Dual-cord/failover integrity needs automated mapping and recurring drills, not one-time commissioning trust.",
  "Tight coupling turns a small fault into a total outage: losing ~4% of servers collapsed everything because survivors could not talk to the failed nodes. Systems need fault isolation and graceful degradation so partial infrastructure loss stays partial.",
  "Legacy monoliths dominate recovery time: a 52-year-old reservation system returning as green-screen-only forced handwritten boarding passes and stretched recovery across three days — technical debt is an availability risk, not just a modernization backlog item.",
  "Opacity undermines learning: with no published RCA and no disclosed make/model/age/chemistry, the true physical failure mode remains unverifiable years later; without forensic transparency the industry cannot prevent recurrence.",
  "Fire-protection design in electrical rooms must be explicit and tested: neither the detection nor the suppression system was ever documented publicly — undocumented protection is unvalidated protection."
 ],
 "improvements": [
  "MAINTENANCE — De-risk live transfer/test procedures: since the fire 'was the result of a routine scheduled switch for testing purposes to the backup generator', treat generator/transfer testing as a high-energy operation: pre-test thermography and insulation-resistance checks on switchgear, breaker/relay maintenance records reviewed, and staged/loaded transfer under controlled conditions rather than a live full-load switch on aged gear.",
  "MAINTENANCE — Independent commissioning + periodic A/B integrity audits: the ~300 single-fed servers (out of 7,000) proves design intent diverged from as-built. Mandate dual-cord verification (physical trace of every PSU to independent, separately-fed PDUs/strips), automated per-outlet power-path mapping, and recurring pull-the-plug failover drills to catch wiring drift.",
  "SAFETY — Fire detection & fixed suppression validation in power-control rooms: the detection and suppression posture is officially undocumented. Install/verify aspirating (VESDA) very-early smoke detection and a fixed clean-agent (or pre-action) system in switchgear/power rooms, with documented discharge testing, arc-fault detection/mitigation, and coordinated auto de-energisation on fire alarm.",
  "SAFETY / ELECTRICAL — Protective coordination & surge isolation: introduce selective breaker coordination and surge/fault isolation so a faulting upstream device trips locally without propagating energy to and destroying a downstream transformer, eliminating the 'one fire kills a whole feed' failure mode.",
  "RESILIENCE — Remove concentrated single points of failure: audit the topology so no single switchgear, transfer switch, or transformer can simultaneously sever a utility feed and defeat generator failover; provide true 2N/isolated-bus separation with independent transfer paths.",
  "ARCHITECTURE — Graceful degradation / fault isolation: loss of ~4% of servers collapsed the entire platform because survivors 'could not communicate with the servers that failed'. Re-architect for partition tolerance, bulkheading, and degraded-mode operation so a partial power loss cannot take down the whole system.",
  "RECOVERY / IT — Modernize and geo-redundant the core platform: the 52-year-old Deltamatic monolith returning as green-screen-only forced manual check-in. Invest in a resilient, geographically-redundant reservation/DCS platform with tested automated failover to a second site.",
  "GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register."
 ],
 "comprehensiveAnalysis": [
  {
   "heading": "What is verified versus what remains reported-only",
   "body": "The verified spine (Availability Digest, read verbatim; corroborated on cause/cost by Data Center Knowledge) establishes: a fire at 2:30 AM EST on 8 Aug 2016 in the power-control room, triggered by a scheduled test-switch to the backup generator, destroyed a transformer and killed one of two feeds; ~300 of 7,000 servers were single-fed and their backups were unpowered; the whole system fell over; recovery took ~6 hours to 'operational' (8:30 AM), the ground stop lifted at 8:40 AM, and the airline cancelled 2,100 flights over three days at ~$150M. The component nomenclature — Delta's 'power control module' with a 'surge to the transformer', and Georgia Power's 'switchgear... reasons not immediately clear' — comes from ABC News, the AJC, EE Power and NBC News that this review could not re-fetch this pass (HTTP 403/404, archive.org blocked, WebSearch budget exhausted). Those claims are retained as reported, not certified."
  },
  {
   "heading": "The single-point-of-failure that defeated dual utility feeds",
   "body": "Delta built for backhoe protection — two utilities entering opposite sides of the building — yet a single overnight fire simultaneously killed a transformer/feed and left the ~300 single-fed servers' backups dead. Whether the precise 'switchgear locked Delta out of its reserve generators as well as from Georgia Power' framing (analyst Robert Mann, as reported) is exact or not, the verified facts already prove a concentrated downstream failure defeated an envelope-redundant design. The lesson is topological: redundancy must be verified as isolated and independent from utility entry all the way to each server's two power cords."
  },
  {
   "heading": "Why a small, contained fire caused a global grounding",
   "body": "The fire never spread beyond the power-control room, yet it grounded the world's largest airline. Two amplifiers turned a ~4% power loss into a total outage: tight interdependency (survivors 'could not communicate with the servers that failed. This took down Delta's entire system') and legacy fragility (the 52-year-old Deltamatic core returned green-screen-only, forcing handwritten boarding passes). Extinguishing the fire did not restore service — the destroyed transformer, lost feed, and failed failover had already done the damage, and recovery was gated by manual reboots of ~500 servers and a brittle monolith."
  },
  {
   "heading": "The official-RCA vacuum and source reliability",
   "body": "There is no official post-mortem: no Delta RCA, no regulatory or court filing, no vendor status page. The failed gear's make, model, age, insulation type, and failure mechanism were never disclosed; 'for reasons that were not immediately clear' is the effective ceiling. Fire detection and fixed suppression are entirely undocumented. Accordingly officialPostmortem is FALSE, approvedSources is limited to the two pages verified this pass (Availability Digest, Data Center Knowledge), and every component-level or emergency-response detail sourced to pages that returned 403/404 is flagged as reported-not-verified or struck."
  }
 ],
 "technicalDeepDive": "Delta's Atlanta data center was engineered for utility resilience at the building envelope: \"Power is brought into Delta's data center from two separate utilities through opposite sides of the building to prevent power from being accidently cut with a back hoe\" (Availability Digest, verbatim) — a classic backhoe-protection topology, with each server carrying redundant PSUs meant to draw from independent power strips. The 8 August event demonstrated that resilience at the envelope is worthless if a single downstream event can sever a source and defeat failover at the same time.\\n\\nVERIFIED FAILURE CHAIN (Availability Digest): (1) At 2:30 AM EST operators performed a scheduled transfer toward the backup generator for testing; the fire \"was the result of\" that switch. (2) A fire erupted in the power-control room. (3) \"The fire caused a transformer to fail, killing one of the two power feeds to the data center.\" (4) Of ~7,000 servers, ~300 were wired only to the failed feed and lost power; \"many of them could not fail over to their backups, which were also down due to being unpowered.\" (5) Even surviving servers \"could not communicate with the servers that failed. This took down Delta's entire system\" — a small (~4%) power loss collapsed the whole platform through tight interdependency.\\n\\nREPORTED-BUT-UNVERIFIED COMPONENT DETAIL: Delta publicly attributed the event to a \"power control module\" that \"malfunctioned, causing a surge to the transformer and a loss of power\" (Gil West, ABC News, as reported); Georgia Power attributed it to \"a switchgear... malfunctioned for reasons that were not immediately clear\" and insisted it was \"a failure of Delta equipment... there wasn't an area power outage\" (John Kraft, as reported). This review could not re-fetch those pages (HTTP 403/404) and does not treat the \"surge\" mechanism or the \"switchgear/module\" nomenclature as confirmed — the verified account is only that a fire, triggered by a test transfer, destroyed a transformer and killed one feed.\\n\\nRECOVERY: Manual recovery was severe — \"500 servers had to be rebooted. It wasn't until 8:30 AM, six hours later, that the Delta systems were once again operational.\" When Delta's core platform returned it did so degraded: the reservation/passenger-service systems run on \"a 52-year old legacy system called Deltamatic,\" and \"only the old Deltamatic green-screen interface was operational,\" forcing agents to \"manually check[] in passengers and handwrit[e] boarding passes\" (Availability Digest, verbatim). The FAA ground stop lifted at 8:40 AM, but by 1:30 PM \"only 1,700 of Delta's scheduled 6,000 flights were in operation,\" and operational recovery stretched three days (2,100 cancellations; 2,400 delays; ~$150M cost).\\n\\nFORENSIC UNKNOWNS (disclosed). No public source names the fire-DETECTION system (aspirating/VESDA, spot smoke, or heat) or the detection moment — the only fixed data point is the 2:30 AM origin. No source documents any fixed SUPPRESSION system (clean-agent gaseous, pre-action sprinkler, or none) or confirms a discharge; extinguishment characterizations (\"a small fire that was quickly extinguished\"; \"firefighters were called\") appear only in secondary trade/retrospective material this review could not re-fetch and does not certify. No evacuation and no injuries were reported, consistent with an unmanned overnight electrical-room fire. Critically, extinguishing the fire did not restore service — the destroyed transformer, the lost feed, and the failed failover had already done the damage.",
 "references": [
  {
   "title": "Delta Meltdown Reflects Problems With Aging Technology — Wall Street Journal (Susan Carey), via Oxford RMG PDF",
   "url": "https://www.oxfordrmg.com/wp-content/uploads/2016/08/08.09.16-Delta-Meltdown-Reflects-Problems-With-Aging-Technology-WSJ.pdf",
   "type": "press",
   "quote": "Following the loss of power early Monday, \"some critical systems and network equipment didn't switch over to Delta's backup systems.\" the company said. It is investigating the cause.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Georgia Power suspects equipment failure caused airport fire, outage — The Atlanta Journal-Constitution",
   "url": "https://www.ajc.com/business/georgia-power-suspects-equipment-failure-caused-airport-fire-outage/LmQ9sG6pj8HnwP8nuUAlEJ",
   "type": "press",
   "quote": "Bastian said a power control module at the airline's technology command center failed and caught fire. Georgia Power said the outage was caused by the failure of Delta switchgear equipment, which switches power flows within a system.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Delta Airlines cancels flights nationwide after computer failure — World Socialist Web Site",
   "url": "https://www.wsws.org/en/articles/2016/08/09/delt-a09.html",
   "type": "press",
   "quote": "We believe that Delta Air Lines experienced an equipment failure overnight that caused their outage.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Delta Airline's Power Outage Risk Analysis — ASA Institute for Risk & Innovation (Sukhman Tiwana, July 2017)",
   "url": "https://static1.squarespace.com/static/5d34d73f43d37a0001d73dcf/t/64ee55159261c01693370d94/1693340950679/ASAResearchNote_2017-07_Tiwana_DeltaAirline.pdf",
   "type": "press",
   "quote": "On August 8th 2016, Delta lost access to Georgia Powers and its reserve generator... it cancelled 2,300 flights over three days and its revenue for August 2016 declined approximately $100 million.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Delta Data Center Outage Grounds Hundreds of Flights — Data Center Knowledge",
   "url": "https://www.datacenterknowledge.com/outages/delta-data-center-outage-grounds-hundreds-of-flights",
   "type": "news",
   "quote": "Georgia Power stated there were no power outages in its territory on Sunday evening or Monday, though it dispatched workers over a problem with switch gear early Monday morning — pointing the fault back inside Delta.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Tens of thousands of Delta passengers grounded by outage — Data Center Dynamics",
   "url": "https://www.datacenterdynamics.com/en/news/tens-of-thousands-of-delta-passengers-grounded-by-outage/",
   "type": "news",
   "quote": "The outage struck Delta's computer systems and operations worldwide, stranding tens of thousands of passengers.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Delta Air Lines Cancels 2,100 Flights Due to Power Outage — Availability Digest",
   "url": "https://availabilitydigest.com/public_articles/1109/delta.pdf",
   "type": "other",
   "quote": "At 2:30 AM EST a fire erupted in the power control room; the fire caused a transformer to fail, killing one of the two power feeds, and 300 of Delta's 7,000 servers were not linked to an alternate power source.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Delta: Data Center Outage Cost Us $150M — Data Center Knowledge (follow-up)",
   "url": "https://www.datacenterknowledge.com/outages/delta-data-center-outage-cost-us-150m",
   "type": "news",
   "quote": "Exact cost put at $150 million, with approximately 2,000 flights grounded over three days from an electrical equipment failure in the Atlanta data center.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Thousands of Delta passengers delayed by computer outage — Hacker News discussion (links to BBC)",
   "url": "https://news.ycombinator.com/item?id=12246490",
   "type": "other",
   "quote": "A routine scheduled switch to the backup generator this morning caused a fire; Georgia Power said other customers were not affected.",
   "accessed": "2026-08-01"
  }
 ],
 "sourcing": {
  "officialPostmortem": false,
  "referenceCount": 5,
  "lastVerified": "2026-08-01",
  "confidence": "Medium-high on impact, timeline, and cost (corroborated across Availability Digest and Data Center Knowledge, both re-fetched and confirmed this pass, though both ultimately trace to Delta's own estimate); medium on the physical failure mechanism, which is analytic reconstruction from secondary sources with no equipment-level RCA. No official Delta engineering post-mortem exists; primary sources (BBC article body, ECN Magazine technical piece, SEC filings) were unreachable this pass. Feed-count wording ('both feeds' vs 'one of two') is reconciled at the shared transfer node and is a terminology difference, not a contradiction in the causal chain. Note: the cited Availability Digest source gives the Ponemon average as ~$730,000 only; a previously stated '$740K / $2.4M max' range was not in the cited references and has been corrected."
 },
 "lastUpdated": "2026-08-01",
 "operatorShort": "Delta Air Lines",
 "fmea": {
  "scope": "The power chain at Delta's Atlanta headquarters data center and the operations platform it carried: the scheduled transfer to the backup generator and the power-control-room equipment it ignited, fire detection and suppression in that room, the transformer and transfer path between the two utility feeds and the generators, dual-cord power to servers, coupling between servers, recovery of the platform including the Deltamatic legacy system, and the root-cause disclosure. No official post-mortem exists. The verified spine is Availability Digest and Data Center Knowledge; the component names ('power control module', 'switchgear'), the surge mechanism and the claim that the failure locked Delta out of both generators and utility are reported but could not be re-verified, and detection and suppression are undocumented. No corrective action in the dossier has a confirmed status: the dual-cord fix is acknowledged but not verified, the IT-resilience investment is a general commitment of unverified scope, and the rest are undocumented or analyst recommendations. No revised score is claimed: all seven modes are residual risk.",
  "modes": [
   {
    "id": "FM-01",
    "item": "Power-control-room equipment during the generator test transfer",
    "function": "Transfer load to the backup generator for a scheduled test without damaging the gear",
    "failureMode": "The routine test transfer ignites a fire in the power-control room",
    "effect": "A fire at 02:30 EST destroys a transformer and kills one of two power feeds, starting the chain that took Delta's entire system down",
    "cause": "Undetermined. Delta reportedly named a 'power control module' and Georgia Power reportedly named switchgear that failed 'for reasons that were not immediately clear'; no make, model, age or failure mechanism was ever published",
    "prevention": "None recorded",
    "detection": "None recorded before the transfer; the dossier has no record of pre-test checks on the gear",
    "S": 9,
    "O": 5,
    "D": 9,
    "rationale": {
     "S": "It initiated a worldwide outage of an airline's operations platform with no workaround, grounding the fleet: provider-wide outage of a foundational service, the rubric's 9. Not 10: the fire stayed small and confined to the room and no injuries are reported.",
     "O": "A scheduled test transfer is routine work that exercised the cause, but the equipment-level cause is undetermined, so it is held at 5 rather than 6 or 8.",
     "D": "No pre-transfer inspection or condition check is recorded; the failure announced itself as a fire."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 0,
      "quote": "was the result of a routine scheduled switch for testing purposes to the backup generator"
     },
     {
      "src": "soe",
      "i": 1
     },
     {
      "src": "ref",
      "i": 1,
      "quote": "Bastian said a power control module at the airline's technology command center failed and caught fire."
     },
     {
      "src": "rootCause",
      "quote": "for reasons that were not immediately clear"
     },
     {
      "src": "factor",
      "i": 1,
      "quote": "The resilience test itself ignited the gear"
     }
    ],
    "actions": [
     {
      "text": "Review switchgear and transfer maintenance and de-risk live generator-test transfers (not publicly documented)",
      "evidence": {
       "src": "coe",
       "i": 3
      }
     },
     {
      "text": "Pre-test thermography and insulation checks, and staged transfers under controlled conditions",
      "evidence": {
       "src": "improvement",
       "i": 0
      }
     }
    ],
    "short": "Test transfer ignites fire",
    "symbol": "switchgear",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Before any live generator transfer, take thermography and insulation-resistance readings on the switchgear and check its maintenance records",
      "basis": "nfpa-70e",
      "evidence": {
       "src": "improvement",
       "i": 0
      }
     },
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Run the test transfer in stages and under controlled load, not as one live switch",
      "basis": "nfpa-70e",
      "evidence": {
       "src": "coe",
       "i": 3
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Station a person at the switchgear during the transfer with a means to call it off and the fire alarm to hand",
      "basis": "nfpa-70e"
     },
     {
      "role": "electrical",
      "phase": "contain",
      "do": "Abort the transfer and open the sources feeding the power-control room on any smoke, noise or arc",
      "basis": "en-50110"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Call the fire service at the first sign of fire, then name the person who confirms de-energisation",
      "basis": "nims-ics"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Do not re-energise the room or repeat the test until the cause has been found and written down",
      "basis": "uptime-os",
      "evidence": {
       "src": "coe",
       "i": 0
      }
     }
    ]
   },
   {
    "id": "FM-02",
    "item": "Fire detection and suppression in the power-control room",
    "function": "Detect an electrical fire early and suppress it before it damages adjacent power equipment",
    "failureMode": "The fire destroys a transformer before it is controlled; no detection or fixed suppression system is documented",
    "effect": "One utility feed is lost; the fire itself stays confined to the room",
    "cause": "Fire-protection design and performance for the room are undocumented in any verifiable source",
    "prevention": "Unknown; no fixed suppression system is named and no discharge is confirmed",
    "detection": "Unknown; no detection system or detection time is recorded, only the 02:30 origin time",
    "S": 7,
    "O": 4,
    "D": 8,
    "rationale": {
     "S": "Losing a feed to the fire is a major degradation of the facility's power supply; the system-wide collapse that followed is scored in FM-04 and FM-05. The fire's confinement to the room limits this score.",
     "O": "Needs an electrical fire first, which is infrequent.",
     "D": "These scores reflect the absence of any documented control, not an observed failure: the dossier cannot say when the fire was detected, and a secondary claim that it was 'quickly extinguished' is not certified."
    },
    "evidence": [
     {
      "src": "factor",
      "i": 7,
      "quote": "no detection or fixed-suppression system is named in any verifiable source and no discharge is confirmed"
     },
     {
      "src": "soe",
      "i": 2
     },
     {
      "src": "soe",
      "i": 8,
      "quote": "a small fire that was quickly extinguished"
     },
     {
      "src": "rootCause",
      "quote": "which was small and confined to the power-control room"
     }
    ],
    "actions": [
     {
      "text": "Validate power-control-room fire detection and fixed suppression design and performance (no public evidence of any review)",
      "evidence": {
       "src": "coe",
       "i": 5
      }
     },
     {
      "text": "Very-early smoke detection, fixed suppression, arc-fault mitigation and auto de-energisation in power rooms",
      "evidence": {
       "src": "improvement",
       "i": 2
      }
     }
    ],
    "short": "Fire protection undocumented",
    "symbol": "smokeDetector",
    "playbook": [
     {
      "role": "safety",
      "phase": "prevent",
      "do": "Install and verify very early smoke detection and fixed suppression in the power-control room, with documented discharge tests",
      "basis": "nfpa-76",
      "evidence": {
       "src": "improvement",
       "i": 2
      }
     },
     {
      "role": "safety",
      "phase": "prevent",
      "do": "Validate the detection and fixed suppression design and performance of the power-control room",
      "basis": "nfpa-75",
      "evidence": {
       "src": "coe",
       "i": 5
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Treat a fire alarm in the power-control room as a call-out to the fire service, not as an item to inspect first",
      "basis": "nfpa-72"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Order de-energisation of the room on fire alarm and brief the fire service on what is still live",
      "basis": "nims-ics"
     },
     {
      "role": "fire-service",
      "phase": "contain",
      "do": "Hold water off live gear until the site confirms isolation",
      "basis": "nfpa-1561"
     },
     {
      "role": "safety",
      "phase": "recover",
      "do": "Keep the room closed until the fire service hands it back, and record detection and suppression performance",
      "basis": "nfpa-75"
     }
    ]
   },
   {
    "id": "FM-03",
    "item": "Transformer, transfer path and protective coordination between utility feeds and generators",
    "function": "Isolate a fault in one device so the other utility feed and the generators keep carrying the load",
    "failureMode": "One event in the power-control room kills a feed and leaves backups unpowered, so failover fails",
    "effect": "Despite two utilities entering opposite sides of the building, power to part of the IT load is lost; Delta said some critical systems and network equipment did not switch over to backup systems",
    "cause": "A concentrated transfer node without selective isolation. The reported surge to the transformer and the claim that switchgear locked Delta out of both generators and Georgia Power are not re-verified",
    "prevention": "Two separate utility feeds entering opposite sides of the building",
    "detection": "None recorded",
    "S": 8,
    "O": 4,
    "D": 9,
    "rationale": {
     "S": "This is where the dual-feed design was defeated; scored 8 rather than 9 because the airline-wide outage is already carried by FM-01 and required the server-level defect in FM-04 as well.",
     "O": "Needs a fault at the shared node, an unusual combination: 'infrequent'.",
     "D": "No study or test of the node's selectivity is recorded; the weakness showed only when backups did not take the load."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 4,
      "quote": "The fire caused a transformer to fail, killing one of the two power feeds to the data center."
     },
     {
      "src": "ref",
      "i": 0,
      "quote": "some critical systems and network equipment didn't switch over to Delta's backup systems"
     },
     {
      "src": "factor",
      "i": 2
     },
     {
      "src": "soe",
      "i": 5
     }
    ],
    "actions": [
     {
      "text": "Selective breaker coordination and surge or fault isolation",
      "evidence": {
       "src": "improvement",
       "i": 3
      }
     },
     {
      "text": "Audit the topology so no single switchgear, transfer switch or transformer can sever a feed and defeat generator failover",
      "evidence": {
       "src": "improvement",
       "i": 4
      }
     }
    ],
    "short": "Fire kills feed, backups dead",
    "symbol": "transformer",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Add selective breaker coordination and surge isolation so an upstream fault trips locally and cannot destroy the transformer",
      "basis": "nfpa-70e",
      "evidence": {
       "src": "improvement",
       "i": 3
      }
     },
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Audit the topology so no single switchgear or transfer switch can sever a feed and block generator failover",
      "basis": "uptime-os",
      "evidence": {
       "src": "improvement",
       "i": 4
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "On loss of one feed, check at once that the generator and the second feed are still connected",
      "basis": "nfpa-110"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Direct one electrician to establish which sources are live and which breakers are open before any re-closing",
      "basis": "nims-ics"
     },
     {
      "role": "utility",
      "phase": "contain",
      "do": "Confirm to the site whether the utility supply is healthy, so the fault is placed inside or outside the meter",
      "basis": "nims-ics",
      "evidence": {
       "src": "coe",
       "i": 4
      }
     },
     {
      "role": "electrical",
      "phase": "recover",
      "do": "Restore power by the second feed or the generator only after the damaged transformer is isolated",
      "basis": "nfpa-70e"
     }
    ]
   },
   {
    "id": "FM-04",
    "item": "Server dual-cord (A+B) power wiring",
    "function": "Keep every server powered from an independent second source if one feed is lost",
    "failureMode": "About 300 of 7,000 servers are not linked to an alternate power source, and their backups are unpowered too",
    "effect": "The single-fed servers go dark and cannot fail over to their backups",
    "cause": "As-built wiring diverged from the A+B design intent and no commissioning audit or failover test caught it",
    "prevention": "Design intent of redundant power supplies on different power strips",
    "detection": "None; the defect is reported to have gone undetected until the live fault",
    "S": 9,
    "O": 4,
    "D": 9,
    "rationale": {
     "S": "This verified defect is what turned the loss of one feed into dead servers and, through FM-05, the airline-wide outage.",
     "O": "A standing latent defect that only matters when a feed is lost, an unusual combination: 'infrequent'. Kept at 4 so the single event is not scored at full weight again.",
     "D": "No audit or drill had found it; it was revealed through the outage."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 6
     },
     {
      "src": "metric",
      "i": 1
     },
     {
      "src": "factor",
      "i": 0,
      "quote": "No commissioning audit or failover test had caught the design-vs-installation gap"
     }
    ],
    "actions": [
     {
      "text": "Correct the ~300 single-fed servers and audit dual-cord integrity across all 7,000 (acknowledged by the CEO; completion not publicly verified)",
      "evidence": {
       "src": "coe",
       "i": 1
      }
     },
     {
      "text": "Independent commissioning, periodic A/B integrity audits and recurring pull-the-plug failover drills",
      "evidence": {
       "src": "improvement",
       "i": 1
      }
     }
    ],
    "short": "About 300 servers single-fed",
    "symbol": "pdu",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Trace every PSU to independent PDUs by physical check and automated power-path mapping, across all 7,000 servers",
      "basis": "uptime-os",
      "evidence": {
       "src": "improvement",
       "i": 1
      }
     },
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Correct the roughly 300 single-fed servers and audit dual-cord A/B integrity",
      "basis": "uptime-os",
      "evidence": {
       "src": "coe",
       "i": 1
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Run pull-the-plug failover drills on one feed at a time and log any server that goes down",
      "basis": "uptime-os",
      "evidence": {
       "src": "lesson",
       "i": 2
      }
     },
     {
      "role": "service-recovery",
      "phase": "contain",
      "do": "Rank the single-fed servers by function and bring those that carry check-in and flight operations up first",
      "basis": "nist-800-34"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Hold the restart order until the power path for each server group has been confirmed",
      "basis": "nims-ics"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Re-cable single-fed servers to an alternate PDU and prove it by failing the feed over",
      "basis": "uptime-os"
     }
    ]
   },
   {
    "id": "FM-05",
    "item": "Coupling between servers in the operations platform",
    "function": "Keep the platform running in degraded form when a minority of servers is lost",
    "failureMode": "Surviving servers cannot communicate with the failed ones and the whole system goes down",
    "effect": "Check-in, baggage, websites, kiosks and airport displays go dark; Delta grounds its global fleet",
    "cause": "Tight interdependency with no recorded fault isolation or degraded mode",
    "prevention": "None recorded",
    "detection": "Customer-visible impact",
    "S": 9,
    "O": 3,
    "D": 9,
    "rationale": {
     "S": "Losing about 4% of servers collapsed 100% of the platform; this coupling is what made the outage airline-wide.",
     "O": "Needs a loss of servers first, which is infrequent.",
     "D": "Seen through the outage itself."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 7,
      "quote": "could not communicate with the servers that failed. This took down Delta's entire system."
     },
     {
      "src": "factor",
      "i": 3
     },
     {
      "src": "metric",
      "i": 1
     }
    ],
    "actions": [
     {
      "text": "Re-architect for partition tolerance, bulkheading and degraded-mode operation",
      "evidence": {
       "src": "improvement",
       "i": 5
      }
     }
    ],
    "short": "Failed nodes stop the platform",
    "symbol": "fabric",
    "playbook": [
     {
      "role": "service-recovery",
      "phase": "prevent",
      "do": "Re-architect for fault isolation and degraded-mode operation, so loss of about 4% of servers stays partial",
      "basis": "iso-22301",
      "evidence": {
       "src": "improvement",
       "i": 5
      }
     },
     {
      "role": "service-recovery",
      "phase": "detect",
      "do": "Alarm when a node group leaves the cluster and when survivors lose contact with it",
      "basis": "sre-incident"
     },
     {
      "role": "electrical",
      "phase": "detect",
      "do": "Give the platform team a live list of unpowered racks, so lost contact between servers is matched to the power fault",
      "basis": "uptime-os"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Cut the surviving servers off from the failed group to stop them stalling on it",
      "basis": "sre-incident"
     },
     {
      "role": "service-recovery",
      "phase": "contain",
      "do": "Run the reservation platform in degraded mode on the surviving servers where this is possible",
      "basis": "iso-22301"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Reconnect failed nodes in dependency order and confirm check-in, baggage and kiosks one by one",
      "basis": "itil-incident"
     }
    ]
   },
   {
    "id": "FM-06",
    "item": "Platform recovery and the Deltamatic legacy reservation system",
    "function": "Return the operations platform to full service quickly once power is restored",
    "failureMode": "Recovery needs about 500 manual server reboots, and the 52-year-old Deltamatic returns with only its green-screen interface working",
    "effect": "Systems operational only at 08:30 EST, six hours after the fire; manual check-in and handwritten boarding passes; 2,100 flights cancelled over three days and about 2,400 delayed",
    "cause": "Manual restart dependence and legacy-platform fragility",
    "prevention": "None recorded",
    "detection": "Not applicable before the incident; recovery time was learned during it",
    "S": 8,
    "O": 5,
    "D": 9,
    "rationale": {
     "S": "This mode sets how long and how deep the outage ran rather than whether it happened: hours of full outage and a three-day operational tail are scored 8 so the outage is not counted again at 9.",
     "O": "The recovery path applies to any platform-wide loss; present as a standing condition though rarely exercised.",
     "D": "No recovery drill is recorded that would have shown the restart time or the green-screen-only state in advance."
    },
    "evidence": [
     {
      "src": "metric",
      "i": 2
     },
     {
      "src": "metric",
      "i": 4
     },
     {
      "src": "soe",
      "i": 13
     },
     {
      "src": "metric",
      "i": 7
     },
     {
      "src": "factor",
      "i": 4
     }
    ],
    "actions": [
     {
      "text": "Invest in IT resilience and modernise reservation and passenger-service platforms (publicly committed in general terms; scope and completion not verified)",
      "evidence": {
       "src": "coe",
       "i": 2
      }
     },
     {
      "text": "Geographically redundant reservation platform with tested automated failover to a second site",
      "evidence": {
       "src": "improvement",
       "i": 6
      }
     }
    ],
    "short": "Manual reboots, green screen",
    "playbook": [
     {
      "role": "service-recovery",
      "phase": "prevent",
      "do": "Move the core platform to a geographically redundant system with tested automatic failover",
      "basis": "iso-22301",
      "evidence": {
       "src": "improvement",
       "i": 6
      }
     },
     {
      "role": "service-recovery",
      "phase": "detect",
      "do": "Time each stage of a cold restart of the reservation platform in a drill and publish the real total",
      "basis": "nist-800-34"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Switch airport staff to manual check-in and handwritten boarding passes as soon as only the green-screen interface is up",
      "basis": "iso-22301"
     },
     {
      "role": "service-recovery",
      "phase": "contain",
      "do": "Reboot the 500 servers in the dependency order the platform needs",
      "basis": "itil-incident"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Bring the full interface back after the green-screen service is stable and clear the backlog of flights",
      "basis": "itil-incident"
     },
     {
      "role": "authority",
      "phase": "recover",
      "do": "Lift the ground stop only when the airline confirms it can handle departures",
      "basis": "iso-22301"
     }
    ]
   },
   {
    "id": "FM-07",
    "item": "Post-incident root-cause analysis and disclosure",
    "function": "Identify the failed component and mechanism so recurrence can be prevented and assessed",
    "failureMode": "No root-cause analysis naming the failed component, its age or its failure mechanism is ever published",
    "effect": "The physical failure mode remains officially unverified; this FMEA cannot score the initiating equipment or the fire protection beyond 'undetermined'",
    "cause": "Delta did not publish an RCA, and no regulatory or vendor document exists",
    "prevention": "None recorded",
    "detection": "Visible only as the absence of a report",
    "S": 4,
    "O": 8,
    "D": 9,
    "rationale": {
     "S": "The missing report stops no service; it limits what others can learn and verify, which is 'limited impact'.",
     "O": "The dossier records the absence as the standing state of the record, not a one-off delay.",
     "D": "Nothing surfaces the gap except the missing document."
    },
    "evidence": [
     {
      "src": "coe",
      "i": 0
     },
     {
      "src": "factor",
      "i": 6
     },
     {
      "src": "rootCause",
      "quote": "The physical failure mode is therefore officially unverified."
     }
    ],
    "actions": [],
    "short": "No published root cause",
    "playbook": [
     {
      "role": "incident-commander",
      "phase": "prevent",
      "do": "Commission a formal root-cause analysis with component forensics and a maintenance-record review",
      "basis": "iso-22301",
      "evidence": {
       "src": "improvement",
       "i": 7
      }
     },
     {
      "role": "electrical",
      "phase": "detect",
      "do": "Preserve the failed gear, relay settings and test records from the power-control room",
      "basis": "uptime-os"
     },
     {
      "role": "service-recovery",
      "phase": "contain",
      "do": "Log each corrective action in a tracked register with an owner and date",
      "basis": "uptime-os",
      "evidence": {
       "src": "improvement",
       "i": 7
      }
     },
     {
      "role": "authority",
      "phase": "recover",
      "do": "Publish the failed component's make, age and failure mechanism so other operators can learn from it",
      "basis": "iso-22301",
      "evidence": {
       "src": "coe",
       "i": 0
      }
     }
    ]
   }
  ],
  "impactShort": "2,100 flights cancelled · ~$150M"
 },
 "durationStatus": "measured",
 "durationEvidence": {
  "onset": {
   "src": "soe",
   "i": 1,
   "quote": "2016-08-08 02:30 EST"
  },
  "restored": {
   "src": "soe",
   "i": 14,
   "quote": "2016-08-08 08:30 EST Systems operational again"
  }
 },
 "durationBasis": "Fire/power loss 02:30 EST 8 Aug → systems operational 08:30 EST (ground stop lifted 08:40)",
 "response": {
  "roles": {
   "first-responder": "No first responder is named; the record does not say who found the fire",
   "incident-commander": "No incident commander is named in the record",
   "electrical": "Delta operators who ran the scheduled generator test transfer — not named",
   "fire-service": "Firefighters are mentioned only in an unverified retrospective; no fire service is named",
   "safety": "No evacuation or injury is reported in any source",
   "utility": "Georgia Power, the utility feeding the Atlanta headquarters site",
   "service-recovery": "Delta IT staff who rebooted servers and restored the platform — not named",
   "authority": "The FAA, which imposed and then lifted the ground stop"
  },
  "recorded": [
   {
    "role": "electrical",
    "soe": 0,
    "quote": "Operators perform a scheduled load transfer toward the backup generator for testing",
    "did": "Run a scheduled transfer to the backup generator for testing; the fire follows within minutes"
   },
   {
    "role": "utility",
    "soe": 10,
    "quote": "Georgia Power crews are reported to have responded on site and worked with Delta",
    "did": "Respond on site and work with Delta; the utility says there was no area outage (as reported)"
   },
   {
    "role": "service-recovery",
    "soe": 12,
    "quote": "500 servers had to be rebooted",
    "did": "Reboot about 500 servers by hand to bring the platform back online"
   },
   {
    "role": "service-recovery",
    "soe": 14,
    "quote": "It wasn't until 8:30 AM, six hours later, that the Delta systems were once again operational.",
    "did": "Systems are operational again at 08:30, six hours after the fire"
   },
   {
    "role": "authority",
    "soe": 15,
    "quote": "the ground stop was lifted at 8:40 AM on Monday",
    "did": "FAA lifts the ground stop at 08:40; cancellations and delays continue"
   }
  ]
 },
 "fishbone": {
  "effect": "Delta platform down, 2,100 cancelled",
  "bones": [
   {
    "cat": "Process",
    "causes": [
     {
      "label": "Live generator test transfer",
      "factor": 1
     },
     {
      "label": "Wiring gap not caught",
      "factor": 0
     }
    ]
   },
   {
    "cat": "Equipment",
    "causes": [
     {
      "label": "Module surge (as reported)",
      "factor": 5
     }
    ]
   },
   {
    "cat": "Design",
    "causes": [
     {
      "label": "One event defeats dual feeds",
      "factor": 2
     },
     {
      "label": "Servers tightly coupled",
      "factor": 3
     },
     {
      "label": "Fire protection undocumented",
      "factor": 7
     }
    ]
   }
  ]
 },
 "reproduce": [
  {
   "id": "rp-tia",
   "calc": "tia",
   "baseline": "tia-t3-ent-all",
   "mode": "FM-04",
   "set": [
    {
     "input": "chk-elec_dual_pdu",
     "value": false,
     "role": "violated",
     "evidence": [
      {
       "src": "ref",
       "i": 6,
       "quote": "300 of Delta's 7,000 servers were not linked to an alternate power source"
      },
      {
       "src": "metric",
       "i": 1,
       "quote": "~300 of 7,000 (~4.3%)"
      }
     ]
    }
   ],
   "status": "accepted",
   "draftedBy": "session",
   "draftedOn": "2026-11-13",
   "decidedBy": "owner",
   "decidedOn": "2026-11-13",
   "request": "R123"
  }
 ]
}
