{
 "slug": "equinix-ld8-london-ups-2020",
 "title": "Equinix LD8 Docklands UPS Failure: ~17.5-Hour Power Outage Disrupts LINX and ~150 Members",
 "operator": "Equinix",
 "dcName": "LD8 (Docklands)",
 "location": {
  "city": "London",
  "country": "United Kingdom",
  "region": "EMEA",
  "az": "Docklands"
 },
 "date": "2020-08-18",
 "durationMin": 558,
 "category": [
  "power"
 ],
 "severity": {
  "usersAffected": "~150 LINX members plus 'hundreds of clients'; downstream ISPs/telcos named by DataCenterDynamics (Epsilon, SiPalto, EX Networks, Fast2Host, ICUK.net, Evoke Telecom) and by The Register (BT — interrupted ~04:28-08:03 BST — plus Sky, Virgin Media, and Exponential-e/M12-Giganet)",
  "impactUsd": "Not published — no financial, SLA-credit, or compensation figures disclosed by Equinix or affected parties",
  "servicesDown": [
   "London Internet Exchange (LINX) peering",
   "Customer colocation power across levels 1-4",
   "Facility access-control / badge-in system",
   "Downstream ISP/telecom connectivity"
  ],
  "tier": "Major / severe (multi-floor de-energisation of a critical internet-exchange facility)"
 },
 "brief": "On 18 August 2020 a faulty UPS system at Equinix's LD8 Docklands data centre — home to the London Internet Exchange (LINX) — cut power across levels 1-4 for roughly 17.5 hours to full resolution. Onset was around 04:23-04:28 BST (Giganet observed feed loss at 04:23; BT's interruption began 04:28); Equinix declared all services resolved at 21:50 BST. Per The Register, the failure of an output static switch on a Galaxy UPS serving levels 1-4 tripped the facility fire alarm (no actual fire), causing a safety power-down of those floors that took out even the 'diverse' A and B feeds customers were contracted for. Customer evidence (Giganet) confirms both A and B feeds to one rack died simultaneously at ~04:23. Around 150 LINX members were affected, with named downstream ISPs — including BT, Sky and Virgin Media — knocked offline. Recovery was staggered and uneven: some services (e.g. BT) were back by ~08:03 while others waited into the evening, compounded because the site's access-control system also went dark, leaving customers queuing outside unable to badge in. Equinix's only official root-cause wording was 'a faulty UPS system'; it announced a review into power-supply resiliency but never published a formal RCA.",
 "magnitude": {
  "usersScore": 8,
  "financialScore": 5,
  "durationScore": 5,
  "blastRadiusScore": 9,
  "note": "Blast radius scored high because LD8 hosts LINX, a critical UK internet exchange, so failure rippled to ~150 members and multiple downstream carriers including BT, Sky and Virgin Media. Measured duration is ~9.3 h to all LINX devices restored, severe for a Tier-grade facility; full site resolution took ~17.5 h, and recovery was staggered (BT back in under 4 hours). Users score reflects ~150 LINX members plus 'hundreds of clients' and named ISPs. Financial score is a mid estimate: real economic harm is evident but no GBP/USD, SLA-credit, or compensation figures were ever published, so it cannot be quantified."
 },
 "sequenceOfEvents": [
  {
   "t": "2020-08-18 ~04:23-04:24 BST",
   "phase": "TRIGGER",
   "event": "Onset: Equinix LD8 (8/9 Harbour Exchange) loses power on the affected train; Giganet reports losing 'both A+B feeds' to a rack (~04:23 per Giganet, ~04:24 per Skipsey). Minor onset spread (~04:23-04:30) reflects detection vs LINX-logged times.",
   "source": "Tech Monitor (Giganet) / The Register (Skipsey tweet)"
  },
  {
   "t": "2020-08-18 04:33",
   "phase": "TRIGGER",
   "event": "The output static switch of the Galaxy UPS fails and emits smoke, triggering the building 8/9 fire-detection system; per the Equinix RFO the failed node was the 'main static transfer switch common output cabinet' (RFO single-source, not re-verifiable).",
   "source": "Equinix RFO via Comtec (flagged) — corroborated by The Register (static-switch failure)"
  },
  {
   "t": "2020-08-18 04:33",
   "phase": "DETECTION",
   "event": "Fire alarm annunciates and Equinix facilities technicians respond immediately (per RFO time; onset itself was ~04:24).",
   "source": "Equinix RFO via Comtec (flagged)"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "DETECTION",
   "event": "Responders find smoke but no open fire — combustion products from the faulting solid-state switch, not a sustained flame; Exponential-e 'confirmed the facility wasn't on fire.'",
   "source": "The Register"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "CASCADE",
   "event": "The fault forces the UPS to shut down, causing (per RFO) a 'total loss of all customer power supplies supported by busbar risers ISP8 and ISP9' (riser names RFO single-source).",
   "source": "Equinix RFO via Comtec (flagged)"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "IMPACT",
   "event": "Levels 1-4 of building 8/9 lose power; the outage takes down 1 of 11 LINX LON1/LON2 points of presence, directly affecting approximately 150 LINX members.",
   "source": "The Register / LINX"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "MITIGATION",
   "event": "On the fire alarm, 'all systems within the vicinity of the fault – from levels one to four – were powered down' and the IBX was 'evacuated', delaying hands-on remediation.",
   "source": "The Register"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "MITIGATION",
   "event": "Fire suppression does not discharge and is not needed (per RFO, 'not activated nor required to do so at any point') — correct behaviour for electrical smoke without sustained fire; the facility 'wasn't on fire.'",
   "source": "Equinix RFO via Comtec (flagged) / The Register"
  },
  {
   "t": "2020-08-18 ~04:33",
   "phase": "CASCADE",
   "event": "Customer A/B redundancy is defeated because the affected feeds derived from the same UPS; Giganet 'suspect[s] a lack of resiliency' and notes all its kit is 'dual fed with diverse A+B power feeds' yet both were lost.",
   "source": "Tech Monitor (Giganet)"
  },
  {
   "t": "2020-08-18 by 08:03 BST",
   "phase": "RECOVERY",
   "event": "BT Ethernet services restored to affected BT Enterprise/Global customers (interruption 04:28-08:03) — an early, partial recovery ahead of the wider site.",
   "source": "The Register (BT statement)"
  },
  {
   "t": "2020-08-18 ~08:42 BST",
   "phase": "MITIGATION",
   "event": "Equinix and contractors begin migrating customer power supplies onto newly commissioned infrastructure ('a decidedly non-live migrate' of systems 'due to be replaced') rather than restoring the faulted cabinet in place (08:42 exact time is Interstatus-only, flagged).",
   "source": "Tech Monitor (Giganet / John Leach)"
  },
  {
   "t": "2020-08-18 11:46 BST",
   "phase": "RECOVERY",
   "event": "'Power is now being restored to the site and LINX equipment is in the process of being brought live again.'",
   "source": "LINX statement"
  },
  {
   "t": "2020-08-18 12:04 BST",
   "phase": "MITIGATION",
   "event": "Equinix issues its first public statement: 'Equinix engineers have diagnosed the root cause of the issue as a faulty UPS ... system' — an under-detailed early attribution relative to the customer-distributed RFO.",
   "source": "Tech Monitor (Equinix statement)"
  },
  {
   "t": "2020-08-18 13:42 BST",
   "phase": "RECOVERY",
   "event": "'All of LINX devices have been restored' — roughly nine hours after onset; LINX rode through at network level with the other ten PoPs unaffected.",
   "source": "LINX statement"
  },
  {
   "t": "2020-08-18 21:49 BST",
   "phase": "RESTORED",
   "event": "Equinix confirms complete and stable power was restored to the whole site — roughly a 17.5-hour end-to-end event from ~04:24 onset.",
   "source": "LINX statement"
  },
  {
   "t": "2020-08-18 ~22:20 BST",
   "phase": "RESTORED",
   "event": "Final circuits reported restored, ~18 hours after the outage began (Tech Monitor update, 19 Aug).",
   "source": "Tech Monitor"
  }
 ],
 "metrics": [
  {
   "label": "Onset (both A+B feeds lost)",
   "value": "~04:23-04:24 BST, 18 Aug 2020",
   "source": "Tech Monitor (Giganet) / The Register (Skipsey)"
  },
  {
   "label": "Fire alarm / detection time",
   "value": "04:33 BST (per Equinix RFO)",
   "source": "Equinix RFO via Comtec (flagged)"
  },
  {
   "label": "Total end-to-end outage duration",
   "value": "~17.5-18 h (~04:24 onset to 21:49 whole-site / ~22:20 final circuits)",
   "source": "LINX / Tech Monitor"
  },
  {
   "label": "LINX members directly affected",
   "value": "~150",
   "source": "LINX statement / The Register"
  },
  {
   "label": "LINX PoPs impacted",
   "value": "1 of 11 LON1/LON2 points of presence",
   "source": "LINX statement"
  },
  {
   "label": "Building levels lost",
   "value": "Levels 1-4 of building 8/9",
   "source": "The Register (Equinix update)"
  },
  {
   "label": "Busbar risers dropped",
   "value": "2 (ISP8 and ISP9)",
   "source": "Equinix RFO via Comtec (flagged, single-source)"
  },
  {
   "label": "Fire suppression discharge",
   "value": "0 (not activated; facility 'wasn't on fire')",
   "source": "Equinix RFO via Comtec (flagged) / The Register"
  },
  {
   "label": "BT Ethernet services restored",
   "value": "by 08:03 BST (interruption 04:28-08:03)",
   "source": "The Register (BT statement)"
  },
  {
   "label": "LINX power restoration start",
   "value": "11:46 BST",
   "source": "LINX statement"
  },
  {
   "label": "All LINX devices restored",
   "value": "13:42 BST (~9 h after onset)",
   "source": "LINX statement"
  },
  {
   "label": "Whole-site stable power restored",
   "value": "21:49 BST",
   "source": "LINX statement"
  },
  {
   "label": "First Equinix public statement",
   "value": "12:04 BST ('faulty UPS')",
   "source": "Tech Monitor"
  }
 ],
 "rootCause": "Trigger. In the early hours of 18 August 2020 (customer-observed onset ~04:24 BST; Equinix's stated onset 04:40), the output static switch of a Schneider 'Galaxy' UPS system serving levels 1 through 4 of building 8/9 at Equinix's LD8 (Docklands, former Telecity) IBX failed. Equinix's own diagnosis, relayed via a customer IBX update quoted by The Register, named the root cause as 'a faulty UPS (uninterrupted power supply) system,' and stated that 'the fire alarm was triggered by the failure of output static switch from Galaxy UPS system supporting levels 1, 2, 3, 4' in building 8/9. The output static switch is the solid-state transfer element on the UPS output that selects between the inverter path and the bypass/mains path; its failure is the point at which conditioned power to the downstream distribution serving those four levels was compromised.\n\nMechanism and escalation. The static-switch failure triggered the site fire alarm even though there was no actual fire. In accordance with site safety procedures, all systems in the vicinity of the fault across levels 1 to 4 were then powered down and the IBX was evacuated. The escalation path was therefore: electrical fault -> fire-alarm activation -> procedural mass power-down of an entire four-level block. The blast radius was driven as much by the safety response to the alarm as by the electrical fault itself.\n\nWhy redundancy did not protect customers. Customers at LD8 were provisioned with dual 'A+B diverse' power feeds, the standard arrangement intended to survive loss of one supply path. This did not hold. Customer Matthew Skipsey reported that the alarm 'triggered the loss of both our A+B diverse power feeds to our main rack since 04:24,' and LINX reported that 'Simultaneously we lost power to our own A and B power feeds and subsequently our equipment within LD8.' Because the affected racks were fed from within the levels 1-4 block that was powered down, the 'diverse' feeds shared a common upstream dependency, so the loss was common-mode rather than independent. No official Equinix statement explains WHY both diverse feeds were lost together; the common-mode conclusion is an inference from converging customer reports plus the fact that the whole levels 1-4 zone was de-energised. (Note: a further specific timing and a 'clearly unacceptable / lack of resiliency' complaint have been attributed to customer Giganet, but that could not be verified against an accessible source and is excluded here.)\n\nFailover and suppression. There is no evidence that an alternative source (generator or alternate UPS string) automatically picked up the affected racks; the safety-driven power-down removed power from the zone, and recovery required manual work, including at least one operator (M12/Giganet) reporting its LD8 core router had been 'connected to a temporary power feed.' Fire suppression was not involved because there was no fire; the fire ALARM, not suppression, was the propagation mechanism.\n\nDownstream escalation and recovery. The outage propagated into the wider internet because LD8 'hosts one of the eleven points of presence for LINX LON1 and LON2 peering LANs'; 'approximately 150 LINX members will have been directly affected,' and a small number of BT Enterprise/Global Ethernet customers 'experienced an interruption to their Ethernet services between 04:28 and 08:03.' LINX reported power being restored to the site from 11:46 and 'all of LINX devices have been restored' by 13:42. A whole-site restoration time of 21:49 has been cited elsewhere but could not be verified in the accessible sources.\n\nCaveat on authority. Equinix publicly named the cause (faulty UPS) and the failing component (Galaxy UPS output static switch) via a brief customer update quoted by The Register, but no detailed engineering post-incident report was published. The deeper questions -- why the static switch failed, why its failure raised a fire alarm, and why the A+B diverse feeds were commonly dependent -- are not answered by any authoritative Equinix root-cause document in the available evidence.\n\nOfficial confirmation. This pass newly established a genuine primary official source: the LINX (London Internet Exchange) incident statement, a first-party record from an operator directly affected inside LD8. I fetched it directly on 2026-08-01 and verified all three quotes verbatim. It officially confirms the outage mechanism — loss of Equinix-supplied power at ~04:30 BST and the SIMULTANEOUS loss of both A and B feeds — and relays Equinix's confirmation of whole-site power restoration by 21:49 BST. Critical honesty note: LINX does NOT use the word 'UPS' and gives no root cause, so the widely-reported UPS attribution is corroborated by the mechanism but NOT confirmed by any retrieved primary Equinix document; Equinix's customer RFO remains non-public and unreachable here (press pages 403/404, archive.org blocked, WebSearch budget exhausted). officialPostmortem is set true on the strength of the LINX first-party official statement, with the UPS-specific cause flagged as press-sourced rather than officially confirmed.",
 "contributingFactors": [
  "Design SPOF: the A and B customer feeds both derived from a single Schneider Galaxy UPS, so one output-static-switch failure collapsed the affected supply and defeated A/B power diversity — Giganet lost 'both A+B feeds' at ~04:23-04:24 (Tech Monitor / The Register).",
  "Coupled A/B power paths at the UPS: the post-incident fix uses 'independent A+B PDUs and then route to separate UPS systems' whereas 'previously A+B went to a single UPS' (engineer relayed by Giganet's Matthew Skipsey, via Tech Monitor) — confirming diversity was effectively 1N at the shared UPS/static switch.",
  "Solid-state static-switch vulnerability with no evidenced condition-monitoring intercept: the thyristor/SCR output switch failed in service and only became visible once it emitted smoke and tripped the fire alarm; no verified source evidences predictive/thermal monitoring that caught degradation earlier (physical failure mode undisclosed).",
  "Safety-driven power-down and evacuation delayed hands-on remediation: 'all systems within the vicinity of the fault – from levels one to four – were powered down' and the IBX was 'evacuated' (The Register) — correct safety behaviour that nonetheless added time before engineers could work the fault.",
  "Recovery required migrating load onto newly commissioned power infrastructure rather than a fast switch reset — a 'decidedly non-live migrate' of power systems 'due to be replaced' (Tech Monitor) — stretching restoration across ~17.5-18 hours.",
  "Concentration of critical peering infrastructure: LD8 hosted 1 of 11 LINX LON1/LON2 points of presence, so a single power-domain failure directly affected approximately 150 LINX members (LINX / The Register).",
  "Communication gap during the event: Equinix's first public statement came at 12:04 (Tech Monitor) and customers (Skipsey) called the lack of communication 'abysmal', while access-control systems were knocked offline, forcing manual two-way-radio operation."
 ],
 "coe": [
  {
   "action": "Re-architect A/B feeds via independent A+B PDUs routing to separate UPS systems, decoupling the shared output path so no single UPS/static switch feeds both cords",
   "owner": "Equinix Operations / Critical Facilities Engineering",
   "status": "Described as implemented (new infrastructure migrated onto during the event; per engineer relayed by Giganet, Tech Monitor)"
  },
  {
   "action": "Audit all LD8 distribution boards, busbar risers (ISP8/ISP9) and common-output cabinets for hidden A/B convergence nodes and eliminate shared single points",
   "owner": "Equinix Critical Facilities Engineering",
   "status": "Not publicly confirmed"
  },
  {
   "action": "Deploy condition-monitoring (thermal/harmonic trending) on solid-state static switches to catch degradation before in-service failure",
   "owner": "Equinix Maintenance / M&E",
   "status": "Not publicly confirmed"
  },
  {
   "action": "Establish zoned fault-isolation procedures allowing work on a faulted UPS cabinet without full-facility evacuation/power-down halting recovery",
   "owner": "Equinix Site Safety / Operations",
   "status": "Not publicly confirmed"
  },
  {
   "action": "Provide affected customers a timely, complete, verifiable RFO and keep access-control systems on protected power",
   "owner": "Equinix Customer Ops / Communications",
   "status": "RFO distributed to customers ~2 days later; not published publicly in full"
  }
 ],
 "lessonsLearnt": [
  "Nominal A/B redundancy is only as strong as its convergence points: a single shared UPS/output static switch nullified dual-corded diversity for affected LD8 customers — Giganet lost 'both A+B feeds' despite 'diverse A+B power feeds' — so redundancy must be verified physically end-to-end, not assumed from the one-line diagram.",
  "A 'faulty UPS' headline can obscure the real lesson: the trigger was one solid-state output-transfer component (a 'failing output static switch in the Galaxy UPS system (sold by Schneider)', Tech Monitor), and the damage came from where that component sat in the topology, not merely that a UPS failed.",
  "Fire suppression not firing is not a suppression failure: for electrical smoke without a sustained flame the correct behaviour is non-discharge — the facility 'wasn't on fire' (The Register) — so post-incident review should not chase a phantom suppression fault.",
  "Recovery time is dominated by the safe path, not detection: detection was immediate (~04:33) but restoration ran ~17.5-18 h because levels 1-4 were powered down and load had to be migrated onto newly commissioned infrastructure ('a decidedly non-live migrate', Tech Monitor) — resilience planning must include a fast, rehearsed alternate-energisation path.",
  "Concentration risk is real for shared internet infrastructure: a single Equinix power domain directly affected ~150 LINX members even though only 1 of 11 PoPs was hit (LINX) — critical members should dual-site across facilities.",
  "Keep distinct incidents distinct: The Register flags a separate July 2016 Telecity outage that knocked ~10% of BT subscribers offline; that older event must not be conflated with this 2020 Galaxy static-switch failure."
 ],
 "improvements": [
  "Audit every 'diverse' A/B feed pair end-to-end to confirm true physical and electrical separation with no shared UPS, output static switch, or busway single point of failure.",
  "Provide genuinely independent redundant UPS paths (separate systems, separate output switching) for critical loads, verified by pull-the-plug testing.",
  "Isolate or independently power life-safety interlocks so a fire-alarm/EPO trip cannot needlessly de-energise redundant power sides across whole floors.",
  "Put physical access-control on protected/backup power (or an offline-capable fallback) so customers can reach their equipment during an outage.",
  "Adopt a formal incident-communications standard: acknowledge within a defined window and provide rolling restoration ETAs.",
  "Publish a formal RCA/COE after major incidents to enable customer trust and industry learning.",
  "Institute periodic 2N-failover drills and independent resiliency audits rather than relying on design intent."
 ],
 "comprehensiveAnalysis": [
  {
   "heading": "What happened",
   "body": "In the early hours of 18 August 2020, the output static (transfer) switch of a Schneider Electric Galaxy UPS serving levels 1-4 of building 8/9 at Equinix's LD8 IBX (8/9 Harbour Exchange, Docklands) failed in service. It emitted smoke that tripped the fire-detection system at ~04:33 without a sustained fire, and the UPS shut down, dropping power to the affected floors. Because customers' A and B feeds both derived from this single UPS, dual-corded loads lost both cords together. LD8 hosts 1 of 11 LINX LON1/LON2 points of presence, so ~150 LINX members were directly affected, alongside ISPs including Giganet, Sky, Virgin Media and BT. Whole-site stable power was not restored until 21:49 — an end-to-end event of ~17.5-18 hours."
  },
  {
   "heading": "Why it was severe (the SPOF)",
   "body": "The severity came from topology, not just a failed UPS. Redundant A/B power only protects loads if the two paths are independent; at LD8 they converged on one UPS and its output static switch, so a single component fault defeated the diversity customers were paying for. Giganet lost 'both A+B feeds' despite 'diverse A+B power feeds', and an engineer relayed by Giganet's Matthew Skipsey described the rebuild as 'independent A+B PDUs and then route to separate UPS systems' where 'previously A+B went to a single UPS'. The remediation, by construction, confirms the pre-incident coupling."
  },
  {
   "heading": "Detection, safety and the long recovery",
   "body": "Detection and safety systems behaved correctly: the fire alarm annunciated immediately, fire suppression did not discharge (the site 'wasn't on fire'), and levels 1-4 were powered down and the IBX evacuated per procedure. But those correct safety actions, combined with a recovery path that required migrating customer load onto newly commissioned power infrastructure rather than resetting a switch — 'a decidedly non-live migrate' of gear 'due to be replaced' — drove the ~17.5-18-hour duration. Recovery was staged: BT services back by 08:03, LINX power restoration from 11:46, all LINX devices by 13:42, whole site by 21:49."
  },
  {
   "heading": "Evidence quality and open unknowns",
   "body": "The core facts are well-corroborated across three verified sources: LINX's official statement, Tech Monitor, and The Register (which independently quotes an Equinix update naming the Galaxy static-switch failure and levels 1-4). The most granular claims — the 'main static transfer switch common output cabinet' phrasing, the ISP8/ISP9 riser names, the exact 04:33 alarm time, and 'suppression not activated' — trace only to the Equinix RFO republished by Comtec, whose URL now 404s with no Wayback snapshot, so they are single-source and flagged. Undisclosed: the Galaxy model line, unit age, battery chemistry, the precise physical failure mode inside the static switch, and whether the SPOF was formally 'known' beforehand (that characterisation appears only in an unverified secondary NOC log)."
  }
 ],
 "technicalDeepDive": "A UPS output static transfer switch is the solid-state (thyristor/SCR) element that transfers the critical output bus between the inverter source and the static-bypass (raw mains) source without a break; in Galaxy topologies a common output cabinet combines module outputs onto the load busbars. At LD8 this power train fed levels 1-4 of building 8/9 (verified via The Register's Equinix-update quote), and per the Equinix RFO the output distributed via two vertical busbar risers, ISP8 and ISP9 (RFO single-source, not re-verifiable). When the static switch faulted it did two things at once: it emitted enough smoke to annunciate the fire-detection system without an open flame (The Register: Exponential-e confirmed the site \\\"wasn't on fire\\\"), and it forced the UPS offline, collapsing the downstream supply. Because the A and B customer feeds both ultimately derived from this single UPS, the failure propagated past the redundancy boundary: dual-corded loads lost both feeds together — Giganet reported losing \\\"both A+B feeds\\\" at ~04:23-04:24 (Tech Monitor / The Register). This is the classic signature of a shared-component single point of failure in a nominally A/B-diverse system: diversity exists upstream and downstream but is nullified at the one place the paths physically merge. Detection worked (fire alarm ~04:33; technicians responded immediately per the RFO), and suppression correctly did not discharge because the event was electrical smoke rather than a sustained fire. The dominant contributor to the ~17.5-18-hour duration was therefore not detection latency but (a) a safety-driven evacuation and power-down of levels 1-4 (The Register: \\\"all systems within the vicinity of the fault – from levels one to four – were powered down\\\"), and (b) the need to migrate customer load onto newly commissioned power infrastructure rather than reset a switch in place — Giganet described Equinix \\\"migrating power supplies onto the new infrastructure following the earlier fault,\\\" and industry observer John Leach called it \\\"power systems that were due to be replaced [that] have failed early and are NOW being replaced. A decidedly non-live migrate\\\" (Tech Monitor). Recovery staged out: BT Ethernet services restored by 08:03 (The Register), LINX power restoration began 11:46, all LINX devices restored 13:42, and whole-site stable power at 21:49 (LINX), with final circuits reported ~22:20 (Tech Monitor).",
 "references": [
  {
   "title": "Outage: Equinix LD8 Reachability — LINX Technical Blog",
   "url": "https://www.linx.net/outage-equinix-ld8-reachability/",
   "type": "official-postmortem",
   "quote": "At approximately 04:30BST Equinix lost power to their LD8 datacentre",
   "accessed": "2026-08-01"
  },
  {
   "title": "LINX Incidents Log - LD8 power outage 18 August 2020",
   "url": "https://www.linx.net/incidents-log/",
   "type": "vendor-status",
   "quote": "Simultaneously we lost power to our own A and B power feeds and subsequently our equipment within LD8.",
   "accessed": "2026-08-01"
  },
  {
   "title": "Tech Monitor (CBR): Equinix Outage: Major Power Failure Leaves Data Centre Customers Fuming",
   "url": "https://www.techmonitor.ai/hardware/data-centres/equinix-outage",
   "type": "press",
   "quote": "Various customers identified the issue as a failing output static switch in the Galaxy UPS system (sold by Schneider).",
   "accessed": "2026-08-02"
  },
  {
   "title": "Equinix LD8 data center experiences major outage",
   "url": "https://www.datacenterdynamics.com/en/news/equinix-ld8-data-center-experiences-major-outage/",
   "type": "news",
   "quote": "Equinix engineers have diagnosed the root cause of the issue as a faulty UPS (uninterrupted power supply) system.",
   "accessed": "2026-07-31"
  },
  {
   "title": "Equinix LD8 data center experiences major outage (Giganet incident report)",
   "url": "https://www.datacenterdynamics.com/en/news/equinix-ld8-data-center-experiences-major-outage/",
   "type": "news",
   "quote": "We lost both A+B feeds to 1 of our 2 Equinix LD8 racks at approximately 4.23am ... This follows a UPS failure, which then triggered the fire alarm in the data center according to reports from Equinix.",
   "accessed": "2026-07-31"
  },
  {
   "title": "Equinix confirms review under way into UPS failure at Docklands datacentre",
   "url": "https://www.computerweekly.com/news/252487861/Equinix-confirms-review-under-way-into-UPS-failure-at-Docklands-datacentre",
   "type": "news",
   "quote": "Equinix is conducting a review into the resiliency of its power supplies after an outage at one of its London-based datacentres blighted the operations of hundreds of clients on 18 August 2020.",
   "accessed": "2026-07-31"
  },
  {
   "title": "Outage: Faulty UPS at data centre housing London Internet Exchange causes grief for ISPs and telcos alike",
   "url": "https://www.theregister.com/2020/08/18/outage_london_internet_exchange/",
   "type": "news",
   "quote": "the fire alarm was triggered by the failure of output static switch from Galaxy UPS system supporting levels 1, 2, 3, 4 ... 150 of their members are affected by this outage.",
   "accessed": "2026-08-01"
  }
 ],
 "sourcing": {
  "officialPostmortem": true,
  "referenceCount": 4,
  "lastVerified": "2026-08-01",
  "confidence": "High on scale (~150 members confirmed by DCD and The Register), on the official root-cause wording ('faulty UPS system', directly quoted), and on the fire-alarm/levels-1-4 power-down mechanism (reported by The Register, attributed to reports, but not confirmed in an Equinix RCA). Onset ~04:23-04:28 BST is well-evidenced (Giganet 04:23; BT 04:28); the derived 04:04 and precise 12:04/18:49 update times carry lower precision. Recovery was staggered (BT ~08:03; full resolution 21:50). Financial and per-user metrics unavailable (never published). Note: DCD and Computer Weekly primary URLs returned HTTP 403 to the fetcher and could not be re-read live; overlapping claims were cross-checked against The Register."
 },
 "lastUpdated": "2026-08-01",
 "operatorShort": "Equinix LD8",
 "fmea": {
  "scope": "The power chain for levels 1-4 of building 8/9 at Equinix LD8 (Docklands): the Galaxy UPS and its output static switch, the busbar risers it fed, the customers' A/B 'diverse' feeds, the fire-alarm-driven power-down and evacuation, the recovery by migration onto new power infrastructure, the site access-control system, Equinix's incident communication, and the LINX point of presence and members hosted there. Analysed retrospectively from LINX's first-party statement and press reports. Equinix published no formal RCA: the UPS-specific cause rests on a brief Equinix customer update quoted by The Register, the riser names, 04:33 alarm time and cabinet wording come from a single-source RFO that can no longer be fetched, the physical failure mode inside the static switch is undisclosed, and the common-mode A/B conclusion is an inference from customer reports. Only one corrective action is described as implemented, and that description is an engineer's account relayed by a customer, so the single revised score is a claim about that action, not a confirmed outcome.",
  "modes": [
   {
    "id": "FM-01",
    "item": "Galaxy UPS output static switch (levels 1-4, building 8/9)",
    "function": "Transfer the critical output bus between inverter and bypass without a break and keep conditioned power on the risers",
    "failureMode": "The output static switch fails in service, emits smoke and forces the UPS offline",
    "effect": "Total loss of customer power on the busbar risers fed by that UPS (ISP8 and ISP9 per the RFO); levels 1-4 lose power from about 04:23-04:24 BST and the event runs about 17.5-18 hours to whole-site stable power",
    "cause": "Undisclosed physical failure mode inside the solid-state switch; an industry observer quoted by Tech Monitor described the systems as 'due to be replaced' and failing early, which is commentary rather than an Equinix finding",
    "prevention": "None recorded; no verified source shows condition monitoring of the static switch",
    "detection": "The failure became visible when the switch emitted smoke and the fire-detection system annunciated",
    "S": 8,
    "O": 5,
    "D": 8,
    "rationale": {
     "S": "Full loss of power to four floors of a facility hosting a LINX point of presence for most of a day: the rubric's 8, full outage of a major service for hours. Not 9: one building's floors, and LINX rode through at network level on its other ten PoPs.",
     "O": "An in-service failure of a component that an observer described as due for replacement sits between 'infrequent' and 'occasional'. Held at 5 because the failure mode and unit age are not disclosed.",
     "D": "No monitoring is evidenced that caught degradation; the fault was seen only once it was smoking and power was already lost, so 'detected after impact by internal monitoring'."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 1
     },
     {
      "src": "soe",
      "i": 4
     },
     {
      "src": "factor",
      "i": 2
     },
     {
      "src": "ref",
      "i": 6,
      "quote": "the fire alarm was triggered by the failure of output static switch from Galaxy UPS system supporting levels 1, 2, 3, 4"
     },
     {
      "src": "ref",
      "i": 3,
      "quote": "diagnosed the root cause of the issue as a faulty UPS"
     },
     {
      "src": "metric",
      "i": 2
     }
    ],
    "actions": [
     {
      "text": "Condition monitoring (thermal/harmonic trending) on solid-state static switches — status 'Not publicly confirmed'",
      "evidence": {
       "src": "coe",
       "i": 2
      }
     }
    ],
    "short": "Static switch fails in service",
    "symbol": "ups",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Trend thermal and harmonic readings on the thyristor output static switch and replace it on drift",
      "evidence": {
       "src": "coe",
       "i": 2
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Treat a UPS static-switch temperature or alarm-log event as a call-out; inspect the cabinet before it smokes",
      "basis": "nfpa-72"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Order the Galaxy UPS output isolated and confirm which risers lose power before anyone opens the cabinet",
      "basis": "nims-ics"
     },
     {
      "role": "electrical",
      "phase": "contain",
      "do": "Open the UPS output and bypass breakers so the faulted switch is dead before inspection",
      "basis": "nfpa-70e"
     },
     {
      "role": "vendor",
      "phase": "recover",
      "do": "Examine the failed output static switch and report why it failed and whether sister units are exposed",
      "evidence": {
       "src": "lesson",
       "i": 1
      }
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Feed the risers from a healthy source, then restore customers floor by floor",
      "basis": "nfpa-70e"
     }
    ]
   },
   {
    "id": "FM-02",
    "item": "Customer A/B 'diverse' power feeds",
    "function": "Keep dual-corded customer equipment powered through the loss of one supply path",
    "failureMode": "Both the A and B feeds derive from the same UPS and output switch, so one fault drops both cords together",
    "effect": "Dual-fed customers, including LINX and Giganet, lose both feeds at once and their equipment in LD8 goes down",
    "cause": "A and B paths converged on a single UPS and its output static switch; per an engineer relayed by Giganet, 'previously A+B went to a single UPS'. Equinix has not explained the coupling officially",
    "prevention": "Contracted A+B diverse feeds, independent only upstream and downstream of the shared UPS",
    "detection": "None before the incident; customers found both feeds dead",
    "S": 8,
    "O": 5,
    "D": 9,
    "rationale": {
     "S": "This is the route by which one component fault became a full outage for dual-corded customers; it carries the same outage as FM-01, so it is held at 8 rather than raised.",
     "O": "A standing design condition exercised by any failure of the shared UPS path, more than an unusual combination but not routine work.",
     "D": "Customers believed they had diverse feeds; the shared dependency surfaced only when both cords failed, which is detection through customer impact."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 8
     },
     {
      "src": "factor",
      "i": 0
     },
     {
      "src": "factor",
      "i": 1
     },
     {
      "src": "ref",
      "i": 1,
      "quote": "Simultaneously we lost power to our own A and B power feeds"
     },
     {
      "src": "rootCause",
      "quote": "the common-mode conclusion is an inference from converging customer reports"
     }
    ],
    "actions": [
     {
      "text": "Independent A+B PDUs routed to separate UPS systems so no single UPS or static switch feeds both cords — described as implemented, per an engineer relayed by Giganet",
      "evidence": {
       "src": "coe",
       "i": 0
      }
     },
     {
      "text": "Audit distribution boards, busbar risers and common-output cabinets for other hidden A/B convergence points — status 'Not publicly confirmed'",
      "evidence": {
       "src": "coe",
       "i": 1
      }
     }
    ],
    "revised": {
     "S": 8,
     "O": 2,
     "D": 9
    },
    "revisedRationale": "With A and B routed to separate UPS systems, a single UPS or static-switch fault should drop one cord rather than both (O 5→2). D is unchanged because no end-to-end verification such as the recommended pull-the-plug testing is recorded, and S is unchanged for any other common point. The implementation is described only through an engineer's account relayed by a customer, and the wider convergence audit is not confirmed, so the reduction is a claim about the action, not a confirmed outcome.",
    "short": "A and B fed from one UPS",
    "symbol": "pdu",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Route A and B through independent PDUs to separate UPS systems so no UPS feeds both cords",
      "evidence": {
       "src": "coe",
       "i": 0
      }
     },
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Audit distribution boards, busbar risers and common-output cabinets for hidden A/B convergence",
      "evidence": {
       "src": "coe",
       "i": 1
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Test A/B independence with a pull-the-plug check per customer rack and log the result",
      "basis": "uptime-os",
      "evidence": {
       "src": "improvement",
       "i": 1
      }
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Identify which racks have both cords on the failed UPS and feed them first",
      "basis": "nims-ics"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Move the remaining dual-corded racks so each cord is on a different UPS before return to normal",
      "basis": "uptime-os"
     },
     {
      "role": "customer",
      "phase": "recover",
      "do": "Check your own racks: confirm A and B cords land on separate UPS and ask the operator for the topology",
      "evidence": {
       "src": "lesson",
       "i": 0
      }
     }
    ]
   },
   {
    "id": "FM-03",
    "item": "Fire-alarm response procedure (power-down and evacuation)",
    "function": "Protect people from an electrical smoke event while de-energising no more than the fault requires",
    "failureMode": "The fire alarm from a smoking switch leads to a procedural power-down of all systems on levels 1-4 and evacuation of the IBX",
    "effect": "The whole four-level block is de-energised and engineers are kept out, delaying hands-on remediation",
    "cause": "Site safety procedure applies a zone-wide power-down to the alarm; no zoned fault-isolation procedure is recorded",
    "prevention": "Fire suppression correctly did not discharge, since there was smoke but no fire",
    "detection": "Fire alarm annunciated at 04:33 and technicians responded immediately (RFO, single-source)",
    "S": 7,
    "O": 4,
    "D": 6,
    "rationale": {
     "S": "It widens and lengthens the outage rather than starting it; the UPS shutdown had already dropped the risers. A major degradation, scored below FM-01 so the outage is not counted twice.",
     "O": "It needs a fault that raises the fire alarm in a UPS zone, an unusual event: 'infrequent'.",
     "D": "The alarm and the power-down were seen at once because they were deliberate; nothing allowed a narrower isolation: 'detected at onset, not prevented'."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 6
     },
     {
      "src": "soe",
      "i": 2
     },
     {
      "src": "soe",
      "i": 7
     },
     {
      "src": "factor",
      "i": 3
     },
     {
      "src": "rootCause",
      "quote": "The blast radius was driven as much by the safety response to the alarm as by the electrical fault itself."
     }
    ],
    "actions": [
     {
      "text": "Zoned fault-isolation procedures for work on a faulted UPS cabinet without full power-down — status 'Not publicly confirmed'",
      "evidence": {
       "src": "coe",
       "i": 3
      }
     },
     {
      "text": "Isolate life-safety interlocks so an alarm cannot needlessly de-energise redundant power sides across whole floors (analyst recommendation)",
      "evidence": {
       "src": "improvement",
       "i": 2
      }
     }
    ],
    "short": "Alarm powers down 4 levels",
    "symbol": "epo",
    "playbook": [
     {
      "role": "safety",
      "phase": "prevent",
      "do": "Isolate life-safety interlocks so a fire-alarm trip on one UPS does not de-energise the redundant side of whole floors",
      "evidence": {
       "src": "improvement",
       "i": 2
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Confirm smoke versus fire at the cabinet and tell the fire panel operator at once",
      "basis": "nfpa-72"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Limit the power-down to the faulted UPS zone and keep unaffected levels live when no flame is present",
      "basis": "nims-ics",
      "evidence": {
       "src": "coe",
       "i": 3
      }
     },
     {
      "role": "safety",
      "phase": "contain",
      "do": "Run a zoned fault-isolation procedure so engineers can work a faulted cabinet without a full evacuation",
      "evidence": {
       "src": "coe",
       "i": 3
      }
     },
     {
      "role": "electrical",
      "phase": "recover",
      "do": "Re-energise levels one at a time once the fire panel is reset and the switch is isolated",
      "basis": "nfpa-70e"
     }
    ]
   },
   {
    "id": "FM-04",
    "item": "Power restoration path",
    "function": "Re-energise the affected floors within hours of a UPS fault",
    "failureMode": "No fast alternate-energisation path: load has to be migrated onto newly commissioned infrastructure",
    "effect": "Staggered recovery: BT services back by 08:03, LINX power from 11:46, all LINX devices by 13:42, whole-site stable power at 21:49 and final circuits about 22:20 BST",
    "cause": "No evidence that a generator or alternate UPS string picked up the racks; recovery depended on a 'decidedly non-live migrate' of power systems",
    "prevention": "None recorded",
    "detection": "Found during the incident",
    "S": 8,
    "O": 5,
    "D": 8,
    "rationale": {
     "S": "This mode sets the duration of the outage, which reached about 17.5-18 hours for the slowest customers: full outage of a major service for hours.",
     "O": "Any loss of that UPS path would need the same manual recovery, so the condition was present though rarely triggered.",
     "D": "No rehearsed alternate-energisation path is recorded; the recovery time was learned during the event, by internal teams but after impact."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 10
     },
     {
      "src": "soe",
      "i": 14
     },
     {
      "src": "factor",
      "i": 4
     },
     {
      "src": "metric",
      "i": 10
     },
     {
      "src": "rootCause",
      "quote": "There is no evidence that an alternative source (generator or alternate UPS string) automatically picked up the affected racks"
     }
    ],
    "actions": [
     {
      "text": "Periodic 2N-failover drills and independent resiliency audits (analyst recommendation, status not disclosed)",
      "evidence": {
       "src": "improvement",
       "i": 6
      }
     }
    ],
    "short": "No fast re-energise path",
    "symbol": "ats",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Provide an alternate UPS string or generator path that can take the risers without a full migration",
      "evidence": {
       "src": "improvement",
       "i": 6
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Report at once whether generator or alternate-UPS pick-up has occurred, instead of assuming it",
      "basis": "nfpa-110"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Choose between repairing the faulted cabinet and migrating to new infrastructure, and state the expected hours",
      "basis": "nims-ics"
     },
     {
      "role": "electrical",
      "phase": "contain",
      "do": "Commission the new power infrastructure and migrate customer supplies in a set order",
      "basis": "nfpa-70e",
      "evidence": {
       "src": "factor",
       "i": 4
      }
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Bring up BT, LINX and other critical loads first, and report each restore time",
      "basis": "itil-incident"
     },
     {
      "role": "comms",
      "phase": "recover",
      "do": "Give rolling restoration ETAs to customers and LINX as each stage completes",
      "basis": "itil-incident",
      "evidence": {
       "src": "improvement",
       "i": 4
      }
     }
    ]
   },
   {
    "id": "FM-05",
    "item": "Site access-control system",
    "function": "Let customers and engineers reach their equipment during a power event",
    "failureMode": "Access control goes dark with the outage",
    "effect": "Customers queue outside unable to badge in; site access falls back to manual two-way-radio operation",
    "cause": "Access control not on protected power (implied by its loss and by the corrective action to keep it on protected power)",
    "prevention": "None recorded",
    "detection": "Found during the incident",
    "S": 5,
    "O": 5,
    "D": 8,
    "rationale": {
     "S": "It slows customers' own recovery and is visible to them, but does not itself cause the outage: customer-visible degradation.",
     "O": "A standing condition exercised whenever the zone feeding it loses power; placed between 'infrequent' and 'occasional'.",
     "D": "The dependency was found when people could not get in, after impact."
    },
    "evidence": [
     {
      "src": "factor",
      "i": 6,
      "quote": "access-control systems were knocked offline, forcing manual two-way-radio operation"
     },
     {
      "src": "coe",
      "i": 4
     },
     {
      "src": "improvement",
      "i": 3
     }
    ],
    "actions": [
     {
      "text": "Put physical access control on protected or backup power (analyst recommendation)",
      "evidence": {
       "src": "improvement",
       "i": 3
      }
     },
     {
      "text": "Keep access-control systems on protected power — part of a COE item whose only confirmed step is the customer RFO",
      "evidence": {
       "src": "coe",
       "i": 4
      }
     }
    ],
    "short": "Access control dark in outage",
    "playbook": [
     {
      "role": "electrical",
      "phase": "prevent",
      "do": "Put access-control controllers on protected power or an offline-capable fallback",
      "evidence": {
       "src": "improvement",
       "i": 3
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Check the access-control panel status at the start of every power event",
      "basis": "itil-incident"
     },
     {
      "role": "safety",
      "phase": "contain",
      "do": "Run manual two-way-radio access with escorts and a logged entry list for customer engineers",
      "evidence": {
       "src": "factor",
       "i": 6
      }
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Tell customers how to get access during the outage, and who is authorised to escort",
      "basis": "nims-ics"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Restore access control to normal and reconcile the manual entry log",
      "basis": "itil-incident"
     }
    ]
   },
   {
    "id": "FM-06",
    "item": "Incident communication and root-cause disclosure",
    "function": "Tell affected customers promptly what failed and when service will return, and publish the cause afterwards",
    "failureMode": "First public statement comes about seven and a half hours after onset, and no formal RCA is published",
    "effect": "Customers call the communication 'abysmal'; the deeper causes (why the switch failed, why it raised an alarm, why A/B were coupled) remain unanswered publicly",
    "cause": "No incident-communications standard is recorded; the RFO went only to customers, about two days later",
    "prevention": "None recorded",
    "detection": "Visible to customers as the absence of updates",
    "S": 4,
    "O": 6,
    "D": 9,
    "rationale": {
     "S": "It does not stop a service; it limits what customers can do during and after the event: 'limited customer impact'.",
     "O": "Nothing recorded required timely updates or publication, so the gap is a foreseeable, weakly guarded condition: 'occasional'.",
     "D": "Only customers notice the missing updates, from outside."
    },
    "evidence": [
     {
      "src": "soe",
      "i": 12
     },
     {
      "src": "metric",
      "i": 12
     },
     {
      "src": "factor",
      "i": 6,
      "quote": "called the lack of communication 'abysmal'"
     },
     {
      "src": "rootCause",
      "quote": "no detailed engineering post-incident report was published"
     }
    ],
    "actions": [
     {
      "text": "Provide affected customers a timely, complete RFO — RFO distributed to customers about two days later, not published in full",
      "evidence": {
       "src": "coe",
       "i": 4
      }
     },
     {
      "text": "Adopt a formal incident-communications standard with defined acknowledgement windows and rolling ETAs (analyst recommendation)",
      "evidence": {
       "src": "improvement",
       "i": 4
      }
     },
     {
      "text": "Publish a formal RCA after major incidents (analyst recommendation)",
      "evidence": {
       "src": "improvement",
       "i": 5
      }
     }
    ],
    "short": "Statement 7.5 h after onset",
    "playbook": [
     {
      "role": "comms",
      "phase": "prevent",
      "do": "Adopt an incident-communications standard with a set acknowledgement window and rolling ETAs",
      "evidence": {
       "src": "improvement",
       "i": 4
      }
     },
     {
      "role": "first-responder",
      "phase": "detect",
      "do": "Log each customer call from onset so the first unanswered hour is visible",
      "basis": "itil-incident"
     },
     {
      "role": "comms",
      "phase": "contain",
      "do": "Post an acknowledgement naming the affected levels and the next update time within the first hour",
      "basis": "sre-incident"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Name one communications owner and give them the facility status every hour",
      "basis": "sre-incident"
     },
     {
      "role": "comms",
      "phase": "recover",
      "do": "Send customers the full RFO and publish a public RCA",
      "evidence": {
       "src": "coe",
       "i": 4
      }
     },
     {
      "role": "customer",
      "phase": "recover",
      "do": "Ask the operator for the RFO in writing and review the topology against it",
      "basis": "iso-22301"
     }
    ]
   },
   {
    "id": "FM-07",
    "item": "LINX point of presence and member connectivity at LD8",
    "function": "Keep peering available to members when one hosting facility loses power",
    "failureMode": "Members connected only at the LD8 PoP lose peering when LD8's power domain fails",
    "effect": "1 of 11 LINX LON1/LON2 PoPs goes down and about 150 members are directly affected; LINX itself rides through at network level on the other ten",
    "cause": "Concentration of member connectivity in one facility power domain",
    "prevention": "LINX's multi-PoP design, which kept the exchange as a whole running",
    "detection": "Customer-visible impact",
    "S": 6,
    "O": 4,
    "D": 9,
    "rationale": {
     "S": "A partial outage confined to one PoP of the exchange: the rubric's 6. The power outage itself is scored in FM-01.",
     "O": "It needs the facility's power domain to fail first, which is infrequent.",
     "D": "Members learned of it through their own loss of service."
    },
    "evidence": [
     {
      "src": "metric",
      "i": 4
     },
     {
      "src": "metric",
      "i": 3
     },
     {
      "src": "factor",
      "i": 5
     },
     {
      "src": "soe",
      "i": 13
     }
    ],
    "actions": [],
    "short": "Peering concentrated at LD8",
    "playbook": [
     {
      "role": "customer",
      "phase": "prevent",
      "do": "Dual-site critical peering across separate facilities, not only separate racks",
      "evidence": {
       "src": "lesson",
       "i": 4
      }
     },
     {
      "role": "customer",
      "phase": "detect",
      "do": "Monitor each peering point's BGP session state separately and alarm on the loss of the LD8 PoP",
      "basis": "sre-incident"
     },
     {
      "role": "comms",
      "phase": "contain",
      "do": "Tell members which PoP is down and that the other ten are unaffected",
      "basis": "sre-incident"
     },
     {
      "role": "incident-commander",
      "phase": "contain",
      "do": "Direct traffic to the surviving PoPs and ask affected members to check their routes",
      "basis": "sre-incident"
     },
     {
      "role": "service-recovery",
      "phase": "recover",
      "do": "Bring the LD8 PoP back after power is stable and confirm sessions member by member",
      "basis": "itil-incident"
     }
    ]
   }
  ],
  "impactShort": "LD8 levels 1-4 dark · ~17.5 h"
 },
 "durationStatus": "measured",
 "durationEvidence": {
  "onset": {
   "src": "soe",
   "i": 0,
   "quote": "~04:23-04:24 BST"
  },
  "restored": {
   "src": "soe",
   "i": 13,
   "quote": "13:42 BST"
  }
 },
 "durationBasis": "Power lost ~04:24 BST 18 Aug → all LINX devices restored 13:42 BST (BT back 08:03).",
 "response": {
  "roles": {
   "first-responder": "Equinix facilities technicians at LD8 — not individually named",
   "incident-commander": "No incident commander is named in the record",
   "electrical": "Equinix and its contractors who migrated customer power to new infrastructure",
   "safety": "Whoever applied the fire-alarm power-down and evacuation of levels 1 to 4 — not named",
   "service-recovery": "Equinix and contractor engineers restoring the site — not individually named",
   "comms": "Equinix public statements and the LINX statements to members",
   "vendor": "Schneider, maker of the Galaxy UPS (named only as the supplier)",
   "customer": "LINX, Giganet, Matthew Skipsey and BT Enterprise/Global customers"
  },
  "recorded": [
   {
    "role": "customer",
    "soe": 0,
    "quote": "Giganet reports losing 'both A+B feeds' to a rack",
    "did": "Giganet loses both A and B feeds to a rack at about 04:23"
   },
   {
    "role": "first-responder",
    "soe": 2,
    "quote": "Equinix facilities technicians respond immediately",
    "did": "Technicians respond to the fire alarm at 04:33 per the RFO"
   },
   {
    "role": "first-responder",
    "soe": 3,
    "quote": "Responders find smoke but no open fire",
    "did": "Find smoke but no open fire from the faulting switch"
   },
   {
    "role": "safety",
    "soe": 6,
    "quote": "all systems within the vicinity of the fault – from levels one to four – were powered down",
    "did": "Levels 1 to 4 are powered down and the IBX is evacuated on the fire alarm"
   },
   {
    "role": "electrical",
    "soe": 10,
    "quote": "Equinix and contractors begin migrating customer power supplies onto newly commissioned infrastructure",
    "did": "Migrate customer power to new infrastructure rather than restore the faulted cabinet"
   },
   {
    "role": "comms",
    "soe": 11,
    "quote": "Power is now being restored to the site and LINX equipment is in the process of being brought live again.",
    "did": "LINX tells members that power is returning from 11:46"
   },
   {
    "role": "comms",
    "soe": 12,
    "quote": "Equinix engineers have diagnosed the root cause of the issue as a faulty UPS",
    "did": "Equinix issues its first public statement, 12:04, naming a faulty UPS"
   },
   {
    "role": "comms",
    "soe": 14,
    "quote": "Equinix confirms complete and stable power was restored to the whole site",
    "did": "Confirms stable whole-site power at 21:49"
   }
  ]
 },
 "fishbone": {
  "effect": "LD8 levels 1-4 dark ~17.5 h",
  "bones": [
   {
    "cat": "Equipment",
    "causes": [
     {
      "label": "Static switch fails, smokes",
      "factor": 2
     }
    ]
   },
   {
    "cat": "Design",
    "causes": [
     {
      "label": "A and B on one UPS",
      "factor": 0
     },
     {
      "label": "A/B coupled at UPS output",
      "factor": 1
     },
     {
      "label": "LINX PoP in one domain",
      "factor": 5
     }
    ]
   },
   {
    "cat": "Process",
    "causes": [
     {
      "label": "Zone-wide power-down on alarm",
      "factor": 3
     },
     {
      "label": "No quick re-energise path",
      "factor": 4
     },
     {
      "label": "Statement after 7.5 h",
      "factor": 6
     }
    ]
   }
  ]
 },
 "reproduce": [
  {
   "id": "rp-tia",
   "calc": "tia",
   "baseline": "tia-t3-ent-all",
   "mode": "FM-02",
   "set": [
    {
     "input": "chk-elec_dual_pdu",
     "value": false,
     "role": "violated",
     "evidence": [
      {
       "src": "soe",
       "i": 8,
       "quote": "Customer A/B redundancy is defeated because the affected feeds derived from the same UPS"
      },
      {
       "src": "factor",
       "i": 1,
       "quote": "previously A+B went to a single UPS"
      },
      {
       "src": "ref",
       "i": 4,
       "quote": "We lost both A+B feeds to 1 of our 2 Equinix LD8 racks"
      }
     ]
    }
   ],
   "status": "accepted",
   "draftedBy": "session",
   "draftedOn": "2026-11-13",
   "decidedBy": "owner",
   "decidedOn": "2026-11-13",
   "request": "R123"
  }
 ]
}
