<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <script data-rz-chrome-head>(function(){var d=document.documentElement,t=null;try{t=localStorage.getItem('theme')}catch(e){}if(t!=='light'&&t!=='dark')t=d.getAttribute('data-rz-kind')==='app'?'dark':'light';d.setAttribute('data-theme',t)})();</script>
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Delta Air Lines Atlanta Data Center Power Failure Grounds the Global Fleet | ResistanceZero</title>
    <meta name="description" content="In the early hours of 8 August 2016, a routine scheduled transfer of load onto a backup generator at Delta Air Lines&#x27; Atlanta headquarters data center precipitated a fire in the po">
    <meta name="robots" content="noindex, nofollow">
    <meta name="ai-content-declaration" content="human-curated, sourced from public post-incident reports">
    <meta name="author" content="Bagus Dwi Permana">
    <link rel="canonical" href="https://resistancezero.com/incident-delta-atlanta-switchgear-2016.html">
    <meta name="theme-color" content="#0e0f12">
    <link rel="icon" type="image/png" href="assets/Favicon.png">
    <link rel="preconnect" href="https://fonts.googleapis.com" crossorigin>
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600;700&display=swap">
    <style>
    /* ── Governed Incident Dossier — editorial register (v3): graphite + one amber, as the journal (owner 2026-10-15),
       IBM Plex Sans throughout, evidence-class provenance. Accent vars remapped so all components
       re-skin. AA-contrast in both themes. No gradients / glass / dot-grid (anti-slop). */
    :root:not([data-theme="dark"]) {
        --bg:#f8f9fa; --surface:#ffffff; --surface-2:#eef0f2; --line:rgba(40,44,52,0.12);
        --text:#343a40; --text-strong:#16181d; --text-body:#3f454d; --muted:#5c6470;
        --cyan:#5c6470; --amber:#92400e; --green:#2f7d54; --red:#9c3b32; --gold:#92400e;
        --hero-ink:#f8f9fa; --hero-bg:#16181d; --shadow-deep:rgba(40,44,52,0.10);
    }
    [data-theme="dark"] {
        --bg:#0e0f12; --surface:#16181d; --surface-2:#1c1e23; --line:rgba(160,168,180,0.14);
        --text:#cfd3da; --text-strong:#eef0f3; --text-body:#bfc4cc; --muted:#969eaa;
        --cyan:#969eaa; --amber:#e8b563; --green:#6aa588; --red:#cf9384; --gold:#e8b563;
        --hero-ink:#cfd3da; --hero-bg:#121316; --shadow-deep:rgba(0,0,0,0.5);
    }
    * { box-sizing:border-box; }
    html,body { margin:0; padding:0; }
    body { background:var(--bg); color:var(--text); font-family:"IBM Plex Sans",system-ui,sans-serif; line-height:1.62; }
    a { color:var(--cyan); }
    h1,h2,.serif { font-family:'IBM Plex Sans',system-ui,sans-serif; font-weight:600; letter-spacing:-0.01em; }
    .wrap { max-width:1120px; margin:0 auto; padding:1.5rem 1.1rem 3rem; }
    .nav-container { display:flex; align-items:center; justify-content:space-between; width:100%; max-width:1120px; margin:0 auto; }
    .nav-logo { display:flex; align-items:center; }
    .nav-avatar { width:34px; height:34px; border-radius:50%; }
    .nav-menu { display:flex; gap:1rem; list-style:none; margin:0; padding:0; }
    .nav-menu a { color:var(--text-body); text-decoration:none; font-size:0.85rem; font-weight:600; }
    .nav-menu a:hover { color:var(--cyan); }
    .nav-right { display:flex; align-items:center; gap:0.6rem; }
    .lock-tag { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.06em; text-transform:uppercase; color:var(--red); border:1px solid var(--red); border-radius:2px; padding:0.12rem 0.5rem; }
    h1 { font-size:2.4rem; color:var(--text-strong); margin:0.35rem 0 0.5rem; line-height:1.12; }
    h2 { font-size:1.4rem; color:var(--text-strong); margin:2rem 0 0.7rem; }
    .eyebrow { font-family:'JetBrains Mono',monospace; font-size:0.72rem; letter-spacing:0.14em; text-transform:uppercase; color:var(--muted); }
    .lede { color:var(--text-body); font-size:0.98rem; max-width:70ch; }
    .chips { display:flex; flex-wrap:wrap; gap:0.4rem; margin:0.7rem 0; }
    .chip { font-family:'JetBrains Mono',monospace; font-size:0.7rem; padding:0.2rem 0.55rem; border-radius:2px; border:1px solid var(--line); color:var(--text-body); background:var(--surface-2); white-space:nowrap; }
    /* A chip carries the operator name, which can be a whole sentence ("Google Cloud
       (impacted tenant); STT GDC / Tata Communications JV (named as the third-party …").
       nowrap made that one chip 1120px wide and pushed the GCP Delhi dossier into a
       1260px page at a 1100px viewport. Short chips are unaffected: normal wrapping
       only engages when a chip would not fit its row. */
    .chips .chip { max-width:100%; white-space:normal; overflow-wrap:anywhere; }
    /* State lives in the text colour; a coloured left stripe is the decoration UX law #14 bans. */
    .chip.cyan { color:var(--cyan); }
    .chip.amber { color:var(--amber); }
    .chip.green { color:var(--green); }
    .chip.red { color:var(--red); }
    .metabar { font-family:'JetBrains Mono',monospace; font-size:0.72rem; letter-spacing:0.04em; color:var(--muted); margin:0.7rem 0; display:flex; flex-wrap:wrap; gap:0.5rem; align-items:center; font-variant-numeric:tabular-nums slashed-zero; }
    .metabar b { color:var(--text-body); font-weight:600; }
    .metabar .sep { color:var(--line); }
    .chip.muted { color:var(--muted); }
    .card { background:var(--surface); border:1px solid var(--line); border-radius:4px; padding:1rem 1.1rem; margin-top:0.9rem; }
    .table-wrap { overflow-x:auto; border:1px solid var(--line); border-radius:4px; margin-top:0.9rem; }
    table.inc-index { width:100%; border-collapse:collapse; font-size:0.86rem; min-width:760px; font-variant-numeric:tabular-nums slashed-zero; }
    table.inc-index th { text-align:left; font-family:'JetBrains Mono',monospace; font-size:0.68rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); padding:0.6rem 0.7rem; border-bottom:1px solid var(--line); background:var(--surface-2); }
    table.inc-index td { padding:0.6rem 0.7rem; border-bottom:1px solid var(--line); color:var(--text-body); vertical-align:top; }
    table.inc-index tr:hover td { background:var(--surface-2); }
    table.inc-index a { font-weight:700; color:var(--text-strong); text-decoration:none; }
    table.inc-index a:hover { color:var(--cyan); text-decoration:underline; }
    /* rich incident table (reference-2 style) */
    table.itbl { min-width:1120px; }
    table.itbl td { vertical-align:middle; }
    /* v1.134.20 — the title and summary columns ellipsise so the table's columns line up,
       which is the right call for a dense index. But the cut text was reachable only by
       navigating to the incident: a summary lost 238-298px of its sentence with no way to read
       it in place. Each carries its full text in a title attribute now, so the truncation is
       deliberate AND non-lossy — which is the condition the legibility audit checks for. */
    .itr { cursor:pointer; }
    .itr:hover td { background:var(--surface-2); }
    .c-id .itid { font-family:'JetBrains Mono',monospace; font-size:0.7rem; color:var(--muted); white-space:nowrap; }
    .c-title { max-width:300px; }
    /* Titles wrap instead of ending in an ellipsis: eight titles were cut by 28-183 px and
       tools/audit-legibility.mjs counts a clipped title as unreadable, which it is. */
    .c-title .itt { display:block; font-weight:700; color:var(--text-strong); text-decoration:none; font-size:0.9rem; line-height:1.25; }
    .itr:hover .itt { color:var(--cyan); }
    .c-title .its { color:var(--muted); font-size:0.76rem; white-space:nowrap; overflow:hidden; text-overflow:ellipsis; margin-top:0.1rem; }
    .sev-chip { font-family:'JetBrains Mono',monospace; font-size:0.66rem; font-weight:600; padding:0.12rem 0.5rem; border-radius:2px; border:1px solid; white-space:nowrap; }
    .sev-b-critical { color:var(--red); border-color:var(--red); }
    .sev-b-high { color:var(--amber); border-color:var(--amber); }
    .sev-b-medium { color:var(--green); border-color:var(--green); }
    .sev-b-low { color:var(--muted); border-color:var(--line); }
    .st-chip { font-family:'JetBrains Mono',monospace; font-size:0.64rem; padding:0.12rem 0.45rem; border-radius:2px; border:1px solid var(--line); white-space:nowrap; }
    .st-off { color:var(--green); border-color:color-mix(in srgb, var(--green) 45%, var(--line)); }
    .st-press { color:var(--amber); border-color:color-mix(in srgb, var(--amber) 45%, var(--line)); }
    .c-region { min-width:170px; }
    .c-region .iflag { font-size:1.05rem; margin-right:0.45rem; vertical-align:middle; }
    .c-region .ireg { display:inline-flex; flex-direction:column; vertical-align:middle; }
    .c-region .ireg b { color:var(--text-body); font-weight:600; font-size:0.82rem; }
    .c-region .ireg i { color:var(--muted); font-style:normal; font-size:0.72rem; }
    .c-mono { font-family:'JetBrains Mono',monospace; font-size:0.78rem; color:var(--text-body); white-space:nowrap; }
    .c-blast { color:var(--text-strong); font-weight:600; } .c-blast .c-u { color:var(--muted); font-weight:400; font-size:0.68rem; }
    .ibars { display:inline-flex; gap:2px; }
    .ibars i { width:7px; height:9px; border-radius:1px; display:block; }
    .itags { display:flex; gap:0.25rem; max-width:150px; flex-wrap:wrap; }
    .c-go { color:var(--muted); font-size:1rem; text-align:center; }
    .itr:hover .c-go { color:var(--cyan); }
    /* incident-view tabs (List / Risk map / Semantic / Analytics) */
    .iv-tabs { display:flex; gap:1.2rem; border-bottom:1px solid var(--line); margin:0.4rem 0 0.2rem; flex-wrap:wrap; }
    .iv-tabs a { font-family:'JetBrains Mono',monospace; font-size:0.74rem; letter-spacing:0.03em; color:var(--muted); text-decoration:none; padding:0.5rem 0.1rem; border-bottom:2px solid transparent; }
    .iv-tabs a:hover { color:var(--text-strong); }
    .iv-tabs a.on { color:var(--text-strong); border-bottom-color:var(--cyan); }
    .rank-badge { font-family:'JetBrains Mono',monospace; font-weight:700; color:var(--amber); font-variant-numeric:tabular-nums slashed-zero; }
    .mag-bar { height:5px; border-radius:0; background:var(--line); margin-top:0.35rem; overflow:hidden; }
    .mag-bar > span { display:block; height:4px; background:var(--amber); }
    ul.tight { margin:0.4rem 0 0; padding-left:1.15rem; }
    ul.tight li { color:var(--text-body); margin:0.3rem 0; font-size:0.92rem; }
    .soe { list-style:none; margin:0.6rem 0 0; padding:0; }
    .soe li { display:grid; grid-template-columns:170px 1fr; gap:0.7rem; padding:0.5rem 0; border-bottom:1px solid var(--line); }
    .soe time { font-family:'JetBrains Mono',monospace; font-size:0.76rem; color:var(--muted); font-variant-numeric:tabular-nums slashed-zero; }
    .soe .ev { color:var(--text-body); font-size:0.9rem; }
    .phase-chip { font-family:'JetBrains Mono',monospace; font-size:0.62rem; text-transform:uppercase; letter-spacing:0.05em; color:var(--amber); border:1px solid var(--line); border-radius:2px; padding:0.05rem 0.4rem; margin-right:0.4rem; white-space:nowrap; font-variant-numeric:tabular-nums; }
    table.metrics { width:100%; border-collapse:collapse; font-size:0.88rem; font-variant-numeric:tabular-nums slashed-zero; }
    table.metrics td { padding:0.5rem 0.7rem; border-bottom:1px solid var(--line); vertical-align:top; }
    table.metrics .mlabel { color:var(--muted); font-family:'JetBrains Mono',monospace; font-size:0.76rem; width:38%; white-space:nowrap; }
    table.metrics .mval { color:var(--text-body); }
    .ca-block { background:var(--surface); border:1px solid var(--line); border-radius:4px; padding:0.7rem 1rem; margin-top:0.7rem; }
    .ca-block h3 { margin:0 0 0.3rem; font-size:0.92rem; color:var(--text-strong); }
    .ca-block p { margin:0; color:var(--text-body); font-size:0.9rem; }
    /* reading column — constrain prose to a comfortable measure, justified like RZ articles */
    .reading-col { max-width:820px; margin:0 auto; }
    .reading-col p.lede, .reading-col .card p, .reading-col .ca-block p, .reading-col ul.tight li { text-align:justify; -webkit-hyphens:auto; hyphens:auto; }
    .card p { margin:0; }
    .card > p + p, .card p + p { margin-top:0.7rem; }
    .mag-trace { font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--text-body); background:var(--surface-2); border:1px solid var(--line); border-radius:4px; padding:0.5rem 0.7rem; margin-top:0.5rem; font-variant-numeric:tabular-nums slashed-zero; }
    .mag-trace b { color:var(--text-strong); }
    .imp-tag { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.04em; text-transform:uppercase; color:var(--cyan); font-weight:700; margin-right:0.35rem; }
    .coe-meta { display:inline-block; font-family:'JetBrains Mono',monospace; font-size:0.72rem; color:var(--muted); background:var(--surface-2); border:1px solid var(--line); border-radius:2px; padding:0.05rem 0.4rem; margin-left:0.2rem; white-space:normal; }
    /* FAQ / methodology */
    details.faq { border:1px solid var(--line); border-radius:4px; background:var(--surface); margin:0.8rem 0 0.4rem; }
    details.faq > summary { cursor:pointer; padding:0.7rem 0.9rem; font-family:'JetBrains Mono',monospace; font-size:0.74rem; letter-spacing:0.06em; text-transform:uppercase; color:var(--text-strong); list-style:none; }
    details.faq > summary::-webkit-details-marker { display:none; }
    details.faq > summary::before { content:"+ "; color:var(--cyan); }
    details.faq[open] > summary::before { content:"– "; }
    details.faq .faq-body { padding:0 0.9rem 0.9rem; }
    details.faq h4 { font-family:'IBM Plex Sans',system-ui,sans-serif; font-size:0.98rem; color:var(--text-strong); margin:0.8rem 0 0.2rem; }
    details.faq p, details.faq li { color:var(--text-body); font-size:0.88rem; }
    /* share bar (RZ standard) — editorial thin buttons */
    .share-buttons { display:flex; align-items:center; gap:0.5rem; margin:1.4rem 0 0.4rem; padding-top:1rem; border-top:1px solid var(--line); }
    .share-label { font-family:'JetBrains Mono',monospace; font-size:0.68rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); margin-right:0.2rem; }
    .share-btn { width:32px; height:32px; display:inline-flex; align-items:center; justify-content:center; background:var(--surface-2); border:1px solid var(--line); border-radius:4px; color:var(--text-body); cursor:pointer; padding:0; }
    .share-btn:hover { border-color:var(--cyan); color:var(--cyan); }
    .share-btn svg { width:15px; height:15px; }
    /* ── inline-SVG visualizations (theme-aware via vars) ── */
    .inc-map { height:410px; margin-top:0.4rem; border:1px solid var(--line); border-radius:4px; overflow:hidden; background:#121316; z-index:1; }
    .inc-map .leaflet-container { background:#121316; font-family:"IBM Plex Sans",sans-serif; }
    .inc-map .leaflet-popup-content-wrapper { background:#16181d !important; color:#eef0f3 !important; border:1px solid #2a2d33 !important; border-radius:10px !important; box-shadow:0 8px 24px rgba(0,0,0,0.45) !important; }
    .inc-map .leaflet-popup-tip { background:#16181d !important; border:1px solid #2a2d33 !important; }
    .inc-map .leaflet-popup-content { margin:9px 12px !important; }
    .inc-map .leaflet-control-attribution { background:rgba(14,15,18,0.8) !important; color:#969eaa !important; font-size:9px !important; }
    .inc-map .leaflet-control-attribution a { color:#9fb3a8 !important; }
    .inc-map .leaflet-bar a { background:#16181d !important; color:#cfd3da !important; border-color:#2a2d33 !important; }
    .leaflet-tooltip.inc-tip { background:#16181d; color:#eef0f3; border:1px solid #2a2d33; border-radius:3px; font-family:'JetBrains Mono',monospace; font-size:0.66rem; padding:2px 7px; box-shadow:0 6px 18px rgba(0,0,0,0.5); }
    .leaflet-tooltip.inc-tip:before { border-top-color:#2a2d33; }
    /* ── Incident Intelligence dashboard (editorial, no neon) ── */
    .iid { margin:1.4rem 0 1rem; }
    .iid-head { display:flex; align-items:flex-end; justify-content:space-between; gap:1rem; flex-wrap:wrap; margin-bottom:0.9rem; }
    .iid-title { font-size:1.6rem; margin:0; color:var(--text-strong); }
    .iid-sub { margin:0.15rem 0 0; color:var(--muted); font-size:0.86rem; }
    .iid-range { font-family:'JetBrains Mono',monospace; font-size:0.7rem; letter-spacing:0.05em; color:var(--muted); border:1px solid var(--line); border-radius:3px; padding:0.3rem 0.6rem; white-space:nowrap; }
    .iid-num { font-variant-numeric:tabular-nums slashed-zero; }
    .iid-kpis { display:grid; grid-template-columns:repeat(5,1fr); gap:0.7rem; margin-bottom:0.9rem; }
    .iid-kpi { background:var(--surface); border:1px solid var(--line); border-radius:4px; padding:0.75rem 0.85rem; }
    .iid-kpi-l { font-family:'JetBrains Mono',monospace; font-size:0.62rem; letter-spacing:0.06em; text-transform:uppercase; color:var(--muted); }
    .iid-kpi-v { display:flex; align-items:baseline; gap:0.3rem; margin:0.25rem 0 0.15rem; }
    .iid-kpi-v .iid-num, .iid-kpi-v > span:first-child { font-family:'IBM Plex Sans',system-ui,sans-serif; font-size:1.8rem; font-weight:600; color:var(--text-strong); line-height:1; }
    .iid-kpi-u { font-family:'JetBrains Mono',monospace; font-size:0.72rem; color:var(--muted); }
    .iid-kpi-s { font-size:0.72rem; color:var(--muted); }
    .iid-grid { display:grid; grid-template-columns:290px 1fr 300px; gap:0.9rem; align-items:start; }
    .iid-col-l, .iid-col-c, .iid-col-r { display:flex; flex-direction:column; gap:0.9rem; min-width:0; }
    .iid-panel { background:var(--surface); border:1px solid var(--line); border-radius:4px; padding:0.85rem 0.95rem; }
    .iid-panel-map { padding:0.85rem 0.95rem 0.6rem; }
    .iid-panel-map .inc-map { height:360px; margin-top:0.5rem; }
    .iid-ph { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); margin-bottom:0.5rem; }
    .iid-note { font-size:0.74rem; color:var(--muted); margin:0 0 0.5rem; }
    .iid-donut-wrap { display:flex; align-items:center; gap:0.9rem; }
    .iid-donut { width:130px; height:130px; flex:0 0 auto; }
    .iid-arc { transition:stroke-dasharray 0.9s cubic-bezier(0.22,1,0.36,1); }
    .iid-donut-c { font-family:'IBM Plex Sans',system-ui,sans-serif; font-size:19px; font-weight:600; fill:var(--text-strong); }
    .iid-donut-t { font-family:'JetBrains Mono',monospace; font-size:8px; letter-spacing:0.1em; text-transform:uppercase; fill:var(--muted); }
    .iid-legend { list-style:none; margin:0; padding:0; flex:1; min-width:0; }
    .iid-legend li { display:flex; align-items:center; gap:0.45rem; font-size:0.82rem; color:var(--text-body); padding:0.16rem 0; }
    .iid-legend b { margin-left:auto; color:var(--text-strong); font-family:'JetBrains Mono',monospace; font-size:0.82rem; }
    .iid-legend .iid-pct { color:var(--muted); font-family:'JetBrains Mono',monospace; font-size:0.72rem; width:2.4em; text-align:right; }
    .iid-dot { width:9px; height:9px; border-radius:50%; flex:0 0 auto; }
    .iid-catbars, .iid-durbars, .iid-sigs { list-style:none; margin:0; padding:0; }
    .iid-catbars li, .iid-durbars li, .iid-sigs li { display:grid; grid-template-columns:1fr 90px auto; align-items:center; gap:0.5rem; padding:0.24rem 0; font-size:0.82rem; }
    .iid-sigs li { grid-template-columns:1fr 64px auto auto; }
    .iid-catbars li { cursor:pointer; }
    .iid-catbars li:hover .iid-cbl { color:var(--cyan); }
    .iid-cbl, .iid-dbl, .iid-sig-n { color:var(--text-body); overflow-wrap:anywhere; }
    .iid-cbar, .iid-dbar, .iid-sig-bar { height:7px; background:var(--surface-2); border-radius:0; overflow:hidden; }
    .iid-cbar i, .iid-sig-bar i { display:block; height:100%; width:var(--w); background:var(--amber); transform:scaleX(0); transform-origin:left; transition:transform 0.9s cubic-bezier(0.22,1,0.36,1); }
    .iid-dbar i { display:block; height:100%; width:var(--w); background:var(--cyan); transform:scaleX(0); transform-origin:left; transition:transform 0.9s cubic-bezier(0.22,1,0.36,1); }
    .iid-in .iid-cbar i, .iid-in .iid-dbar i, .iid-in .iid-sig-bar i { transform:scaleX(1); }
    .iid-catbars b, .iid-durbars b, .iid-sigs b { font-family:'JetBrains Mono',monospace; color:var(--text-strong); font-size:0.82rem; text-align:right; }
    .iid-durbars b { color:var(--muted); }
    .iid-sig-m { font-family:'JetBrains Mono',monospace; font-size:0.66rem; color:var(--muted); }
    .iid-recent { display:flex; flex-direction:column; }
    .iid-rec { display:flex; align-items:center; gap:0.55rem; padding:0.45rem 0; border-bottom:1px solid var(--line); text-decoration:none; }
    .iid-rec:last-child { border-bottom:none; }
    .iid-rec-sev { width:8px; height:8px; border-radius:50%; flex:0 0 auto; }
    .iid-rec-b { display:flex; flex-direction:column; min-width:0; flex:1; }
    .iid-rec-t { color:var(--text-strong); font-size:0.84rem; font-weight:600; overflow-wrap:anywhere; }
    .iid-rec:hover .iid-rec-t { color:var(--cyan); }
    .iid-rec-m { color:var(--muted); font-family:'JetBrains Mono',monospace; font-size:0.68rem; }
    .iid-rec-tag { font-family:'JetBrains Mono',monospace; font-size:0.58rem; letter-spacing:0.04em; padding:0.1rem 0.35rem; border:1px solid var(--line); border-radius:2px; flex:0 0 auto; }
    .sev-critical { background:var(--red); } .iid-rec-tag.sev-critical { color:var(--red); background:transparent; border-color:var(--red); }
    .sev-high { background:var(--amber); } .iid-rec-tag.sev-high { color:var(--amber); background:transparent; border-color:var(--amber); }
    .sev-medium { background:var(--green); } .iid-rec-tag.sev-medium { color:var(--green); background:transparent; border-color:var(--green); }
    .sev-low { background:var(--muted); } .iid-rec-tag.sev-low { color:var(--muted); background:transparent; border-color:var(--line); }
    .iid-graph { width:100%; height:auto; display:block; }
    .iid-edge { stroke:var(--line); stroke-width:1; opacity:0.55; transition:stroke 0.15s, opacity 0.15s; }
    .iid-edge.on { stroke:var(--cyan); opacity:0.9; stroke-width:1.3; }
    .iid-node circle { transition:transform 0.15s ease, opacity 0.15s; transform-origin:center; }
    .iid-node:hover circle { stroke:var(--text-strong); stroke-width:1.4; }
    .iid-graph.iid-focus .iid-node.dim circle { opacity:0.22; }
    .iid-maplegend { display:flex; flex-wrap:wrap; gap:0.4rem 1rem; margin-top:0.5rem; font-family:'JetBrains Mono',monospace; font-size:0.66rem; color:var(--muted); }
    .iid-maplegend span { display:inline-flex; align-items:center; gap:0.35rem; }
    .iid-maplegend i { width:10px; height:10px; border-radius:50%; }
    .iid-maplegend .iid-mln { font-style:italic; opacity:0.8; }
    .iid-foot { display:flex; flex-wrap:wrap; gap:0.5rem 1.4rem; align-items:center; margin-top:0.9rem; padding-top:0.8rem; border-top:1px solid var(--line); font-family:'JetBrains Mono',monospace; font-size:0.68rem; color:var(--muted); }
    .iid-foot b { color:var(--text-body); font-weight:600; margin-right:0.3rem; }
    .iid-foot-link { margin-left:auto; color:var(--cyan); text-decoration:none; }
    @media (max-width:1000px){ .iid-grid { grid-template-columns:1fr; } .iid-kpis { grid-template-columns:repeat(2,1fr); } }
    @media (max-width:520px){ .iid-kpis { grid-template-columns:1fr 1fr; } .iid-kpi-v .iid-num, .iid-kpi-v > span:first-child { font-size:1.5rem; } }
    @media (prefers-reduced-motion:reduce){ .iid-arc,.iid-cbar i,.iid-dbar i,.iid-sig-bar i,.iid-kpi,.iid-node circle,.iid-edge { transition:none !important; } .iid-cbar i,.iid-dbar i,.iid-sig-bar i { transform:scaleX(1); } }
    .viz { overflow-x:auto; margin-top:0.9rem; background:var(--surface); border:1px solid var(--line); border-radius:4px; padding:0.9rem 1rem; }
    .viz svg { display:block; max-width:100%; height:auto; }
    /* v1.134.20 — the timeline's viewBox WIDTH grows with the number of events (1420 for a
       short incident, 2248 for a long one) while `.viz svg { max-width:100% }` squeezed it into
       the column. So the more an incident had to say, the smaller its own timeline printed it:
       phase chips and clock times rendered at 4px. The container was already a scroller
       (`.viz { overflow-x:auto }`) — max-width was defeating it.
       Pinning the intrinsic HEIGHT (every timeline viewBox is `0 0 W 96`) makes the browser
       derive width = W px from the aspect ratio, so the drawing renders 1:1 at any event count
       and the panel scrolls instead of shrinking. */
    .viz-timeline svg { max-width:none; height:96px; width:auto; }
    .viz-radar svg { max-width:320px; margin:0 auto; }
    .vz-num { font-variant-numeric:tabular-nums slashed-zero; }
    .vz-box-t, .vz-box-s, .vz-lbl, .vz-hb-lbl, .vz-tl-t, .vz-pt, .vz-tick { pointer-events:auto; }
    .vz-grid { fill:none; stroke:var(--line); stroke-width:1; }
    .vz-accent-fill { fill:var(--cyan); fill-opacity:0.16; stroke:var(--cyan); stroke-width:1.4; }
    .vz-accent-dot { fill:var(--cyan); }
    .vz-accent-bar { fill:var(--cyan); }
    .vz-cat-bar { fill:var(--amber); }
    .vz-lbl { font-family:'JetBrains Mono',monospace; font-size:9px; fill:var(--muted); }
    .vz-box-trigger { fill:color-mix(in srgb, var(--red) 12%, var(--surface)); stroke:var(--red); stroke-width:1.2; }
    .vz-box-fault { fill:color-mix(in srgb, var(--amber) 12%, var(--surface)); stroke:var(--amber); stroke-width:1.2; }
    .vz-box-down { fill:color-mix(in srgb, var(--cyan) 10%, var(--surface)); stroke:var(--cyan); stroke-width:1; }
    .vz-box-t { font-family:"IBM Plex Sans",sans-serif; font-size:11px; font-weight:600; fill:var(--text-strong); }
    .vz-box-s { font-family:'JetBrains Mono',monospace; font-size:9px; fill:var(--muted); }
    .vz-flow { stroke:var(--muted); stroke-width:1.3; fill:none; }
    .vz-arrhead { fill:var(--muted); }
    .vz-tl-ph { font-family:'JetBrains Mono',monospace; font-size:10px; letter-spacing:0.04em; text-transform:uppercase; fill:var(--amber); }
    .vz-tl-t { font-family:'JetBrains Mono',monospace; font-size:8.5px; fill:var(--muted); }
    .vz-hb-lbl { font-family:"IBM Plex Sans",sans-serif; font-size:11px; fill:var(--text-body); }
    .vz-hb-val { font-family:'JetBrains Mono',monospace; font-size:10px; fill:var(--muted); font-variant-numeric:tabular-nums slashed-zero; }
    .vz-tick { font-family:'JetBrains Mono',monospace; font-size:8.5px; fill:var(--muted); }
    .vz-quad { font-family:'JetBrains Mono',monospace; font-size:8px; letter-spacing:0.05em; text-transform:uppercase; fill:var(--muted); opacity:0.7; }
    .vz-pt { font-family:'JetBrains Mono',monospace; font-size:8px; fill:var(--text-body); }
    .viz a { text-decoration:none; }
    .viz a:hover .vz-pt { fill:var(--cyan); font-weight:600; }
    .viz a:hover circle { stroke:var(--text-strong); stroke-width:1.4; }
    .vz-legend { display:flex; flex-wrap:wrap; gap:0.5rem 1.1rem; margin-top:0.7rem; padding-top:0.6rem; border-top:1px solid var(--line); }
    .vz-key { display:inline-flex; align-items:center; gap:0.4rem; font-family:'JetBrains Mono',monospace; font-size:0.68rem; color:var(--muted); }
    .vz-key i { width:11px; height:11px; border-radius:50%; display:inline-block; }
    .vz-key-note { font-style:italic; opacity:0.8; }
    .viz-grid3 { display:grid; grid-template-columns:1fr 1fr; gap:0.9rem; }
    @media (max-width:720px){ .viz-grid3 { grid-template-columns:1fr; } }
    .filterbar { display:flex; flex-wrap:wrap; align-items:center; gap:0.4rem 0.6rem; margin:0.9rem 0 0.2rem; }
    .fb-group { display:flex; flex-wrap:wrap; gap:0.35rem; }
    .fb-chip { font-family:'JetBrains Mono',monospace; font-size:0.72rem; padding:0.28rem 0.6rem; border-radius:2px; border:1px solid var(--line); background:var(--surface); color:var(--text-body); cursor:pointer; }
    .fb-chip:hover { border-color:var(--cyan); }
    .fb-chip.active { background:var(--surface-2); border-color:var(--line); border-bottom:2px solid var(--cyan); color:var(--text-strong); font-weight:700; }
    .fb-search { flex:1 1 200px; min-width:160px; font-family:"IBM Plex Sans",sans-serif; font-size:0.82rem; padding:0.3rem 0.6rem; border-radius:4px; border:1px solid var(--line); background:var(--surface); color:var(--text); }
    .fb-count { font-family:'JetBrains Mono',monospace; font-size:0.72rem; color:var(--muted); margin-left:auto; }
    .kv { display:grid; grid-template-columns:180px 1fr; gap:0.5rem 0.9rem; margin-top:0.5rem; font-size:0.9rem; }
    .kv dt { color:var(--muted); font-family:'JetBrains Mono',monospace; font-size:0.76rem; }
    .kv dd { margin:0; color:var(--text-body); }
    .refs { list-style:none; margin:0.6rem 0 0; padding:0; }
    .refs li { padding:0.55rem 0; border-bottom:1px solid var(--line); }
    .refs .rtitle { color:var(--text-strong); font-weight:600; font-size:0.9rem; }
    .refs .rquote { color:var(--muted); font-size:0.84rem; font-style:italic; margin-top:0.2rem; display:block; }
    .refs a { font-size:0.78rem; word-break:break-all; }
    .backlink { display:inline-block; margin-bottom:0.6rem; font-size:0.82rem; color:var(--cyan); text-decoration:none; }
    footer { border-top:1px solid var(--line); margin-top:2.5rem; padding:1.4rem 1.1rem; text-align:center; }
    footer .ver { font-family:'JetBrains Mono',monospace; font-size:0.72rem; color:var(--muted); }
    .disclaimer { font-size:0.76rem; color:var(--muted); margin-top:0.8rem; max-width:80ch; }
    .skip-link { position:absolute; top:-50px; left:0; background:var(--cyan); color:var(--hero-bg); padding:10px 20px; text-decoration:none; font-weight:600; z-index:10000; border-radius:0 0 4px 0; transition:top 0.2s; }
    .skip-link:focus { top:0; }
    .root-gate { position:fixed; inset:0; z-index:99999; display:none; align-items:center; justify-content:center; background:rgba(10,11,13,0.74); padding:1rem; backdrop-filter:blur(6px); }
    body.locked .root-gate { display:flex; }
    body.locked .wrap { filter:blur(4px); pointer-events:none; user-select:none; }
    .root-card { max-width:430px; width:100%; background:var(--surface); border:1px solid var(--cyan); border-radius:4px; padding:1.3rem 1.15rem; text-align:center; box-shadow:0 18px 36px var(--shadow-deep); }
    .root-card h2 { margin:0 0 0.4rem; font-size:1.1rem; color:var(--text-strong); }
    .root-card p { font-size:0.86rem; color:var(--text-body); }
    .root-actions { margin-top:0.9rem; display:flex; gap:0.5rem; justify-content:center; flex-wrap:wrap; }
    .root-actions button, .root-actions a { border-radius:4px; padding:0.5rem 0.85rem; font-size:0.8rem; font-weight:700; border:1px solid var(--line); text-decoration:none; cursor:pointer; color:var(--text); font-family:inherit; }
    .root-actions button { background:var(--cyan); color:var(--hero-bg); border:none; }
    .rz-nav-burger { display:none; }
    /* v1.8.0 — mobile responsive patch */
    @media (max-width:768px) {
        html,body { overflow-x:hidden; max-width:100vw; }
        img { max-width:100%; height:auto; display:block; }
        .nav-menu, .nav-links { display:none; }
        footer .footer-grid { grid-template-columns:1fr; gap:1.25rem; padding:1rem; }
        button, a.btn, [role="button"] { min-height:44px; }
        h1 { font-size:1.4rem; }
        .soe li { grid-template-columns:1fr; gap:0.15rem; }
        /* Chips are `white-space: nowrap` and some carry a full operator name with a
           parenthetical ("CrowdStrike (impacting Microsoft Windows hosts)"), which measured
           389px on a 390px screen and ran off behind body's overflow-x clip. */
        .chip { white-space:normal; overflow-wrap:anywhere; }
        .kv { grid-template-columns:1fr; }
        .root-card { max-width:92vw; }
    }
    @media print { body.locked .wrap { filter:none !important; pointer-events:auto !important; } }
</style>
    <style>
    /* ── FMEA (v3.12.3) — one hairline panel of rows, like the rest of the dossier.
       No cards, no stripes: a row is a disclosure, state is a 7px dot. ── */
    .fm-scope { color:var(--text-body); max-width:70ch; }
    .fm-meta { flex-wrap:wrap; row-gap:0.25rem; }
    .fm-viz { display:grid; grid-template-columns:minmax(0,1fr) 340px; gap:1.6rem; align-items:start; margin:1.2rem 0; }
    @media (max-width:820px){ .fm-viz { grid-template-columns:1fr; } }
    .fm-pb-row, .fm-pb-axis { display:grid; grid-template-columns:3.6rem minmax(0,1fr) 6.6rem; gap:0.6rem; align-items:center; }
    .fm-pb-row { padding:0.32rem 0; }
    .fm-pb-id, .fm-pb-val { font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; font-size:0.8rem; }
    .fm-pb-id { color:var(--muted); }
    .fm-pb-val { color:var(--text-strong); white-space:nowrap; }
    .fm-pb-track { display:flex; flex-direction:column; gap:3px; }
    .fm-pb-bar, .fm-pb-rev { display:block; width:100%; transform-origin:left center; }
    .fm-pb-bar { height:12px; }
    .fm-pb-rev { height:4px; background:var(--text-body); opacity:0.55; }
    .fm-pb-none { font-size:0.74rem; color:var(--muted); line-height:1.2; }
    .fm-pb-axis { margin-top:0.3rem; border-top:1px solid var(--line); padding-top:0.25rem; font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--muted); }
    .fm-pb-ticks { display:flex; justify-content:space-between; }
    .fm-fig { margin:0; }
    .fm-fig figcaption { font-size:0.8rem; color:var(--muted); margin-bottom:0.35rem; }
    .fm-fig svg { width:100%; height:auto; display:block; }
    .fm-fig-m svg { max-width:340px; }
    .fm-matrix .fm-c { fill:var(--surface); stroke:var(--line); stroke-width:0.5; }
    .fm-matrix .fm-zone { fill:none; stroke:var(--text-body); stroke-width:1; opacity:0.6; }
    .fm-matrix .vz-axis { font-size:10px; fill:var(--muted); font-family:'IBM Plex Sans',sans-serif; }
    .fm-matrix .fm-pt { stroke:var(--surface); stroke-width:1.5; }
    .fm-matrix .fm-pt-l { font-family:'JetBrains Mono',monospace; font-size:10px; font-weight:600; fill:var(--text-strong);
      paint-order:stroke; stroke:var(--surface); stroke-width:3px; stroke-linejoin:round; }
    .fm-sheet { border:1px solid var(--line); border-radius:4px; margin-top:0.8rem; }
    .fm-head, .fm-row > summary { display:grid; grid-template-columns:4.2rem minmax(0,1fr) 4.4rem 4.6rem 3.4rem; gap:0.6rem; align-items:baseline; padding:0.6rem 0.9rem; }
    .fm-head { font-size:0.74rem; color:var(--muted); border-bottom:1px solid var(--line); }
    .fm-row { border-top:1px solid var(--line); }
    .fm-row:first-of-type { border-top:0; }
    .fm-row { scroll-margin-top:4.5rem; }
    .fm-row > summary { cursor:pointer; list-style:none; }
    .fm-row > summary::-webkit-details-marker { display:none; }
    .fm-row > summary:hover { background:var(--surface-2); }
    .fm-row > summary:focus-visible { outline:2px solid var(--cyan); outline-offset:-2px; }
    .fm-id-cell, .fm-sod, .fm-rpn, .fm-rpn-rev { font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; font-size:0.86rem; }
    .fm-id-cell { color:var(--muted); }
    .fm-mode { color:var(--text-strong); font-size:0.92rem; line-height:1.4; }
    .fm-item { display:block; color:var(--muted); font-size:0.8rem; }
    .fm-sod { color:var(--text-body); }
    .fm-rpn { color:var(--text-strong); }
    .fm-rpn-rev { color:var(--muted); }
    .fm-dot { display:inline-block; width:7px; height:7px; border-radius:50%; margin-right:0.45rem; vertical-align:0.1em; }
    .fm-body { padding:0.2rem 0.9rem 1rem 5.7rem; }
    @media (max-width:640px){
      .fm-head { display:none; }
      .fm-row > summary { grid-template-columns:3.2rem minmax(0,1fr) auto; }
      .fm-sod, .fm-rpn-rev { display:none; }
      .fm-body { padding:0.2rem 0.9rem 1rem; }
    }
    .fm-kv { display:grid; grid-template-columns:9.5rem minmax(0,1fr); gap:0.3rem 0.9rem; margin:0.4rem 0 0.8rem; font-size:0.86rem; }
    .fm-kv dt { color:var(--muted); }
    .fm-kv dd { margin:0; color:var(--text-body); }
    @media (max-width:640px){ .fm-kv { grid-template-columns:1fr; } .fm-kv dd { margin-bottom:0.4rem; } }
    .fm-scores { margin:0 0 0.6rem; border-top:1px solid var(--line); }
    .fm-sc { display:grid; grid-template-columns:3.2rem minmax(0,1fr); gap:0.6rem; padding:0.45rem 0; border-bottom:1px solid var(--line); font-size:0.86rem; }
    .fm-sc dt { font-family:'JetBrains Mono',monospace; color:var(--muted); }
    .fm-sc dt b { color:var(--text-strong); }
    .fm-sc dd { margin:0; color:var(--text-body); }
    .fm-sub { font-size:0.8rem; color:var(--muted); margin:0.7rem 0 0.25rem; }
    .fm-sub b { color:var(--text-strong); }
    .fm-acts, .fm-ev { margin:0; padding-left:1.1rem; font-size:0.86rem; color:var(--text-body); }
    .fm-acts li, .fm-ev li { margin:0.25rem 0; }
    .fm-residual { color:var(--red); }
    .fm-revline { font-size:0.86rem; color:var(--text-body); margin:0.4rem 0 0; }
    .fm-ev-src { display:block; font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--muted); }
    .fm-ev-src a { color:var(--cyan); }
    .fm-ev-txt { display:block; }
    .fm-method { margin-top:1rem; border:1px solid var(--line); border-radius:4px; }
    .fm-method > summary { padding:0.6rem 0.9rem; cursor:pointer; font-size:0.92rem; color:var(--text-strong); }
    .fm-method-body { padding:0 0.9rem 0.9rem; font-size:0.86rem; color:var(--text-body); }
    .fm-rubrics { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:1rem; }
    @media (max-width:760px){ .fm-rubrics { grid-template-columns:1fr; } }
    .fm-rubric { width:100%; border-collapse:collapse; font-size:0.8rem; }
    .fm-rubric td { padding:0.25rem 0.4rem; border-top:1px solid var(--line); vertical-align:top; }
    .fm-rubric td:first-child { font-family:'JetBrains Mono',monospace; width:2rem; color:var(--text-strong); }

    /* ── simulator (js/rz-fmea-sim.js). Hidden without JS; the static figures stand alone. ── */
    .fm-sim { --fm-ease:cubic-bezier(.77,0,.175,1); }
    .fm-replay, .fm-wi { border:1px solid var(--line); border-radius:4px; padding:0.8rem 0.9rem; margin:1rem 0; }
    .fm-rp-bar { display:flex; align-items:center; gap:0.5rem; }
    .fm-sim button { font:inherit; font-size:0.86rem; color:var(--text-strong); background:transparent;
      border:1px solid var(--line); border-radius:4px; padding:0.35rem 0.7rem; cursor:pointer; }
    .fm-sim button:focus-visible, .fm-sim input:focus-visible, .fm-pb-row:focus-visible, .fm-matrix .fm-pt:focus-visible { outline:2px solid var(--cyan); outline-offset:2px; }
    .fm-sim button:disabled { opacity:0.45; cursor:default; }
    .fm-sim button:active:not(:disabled) { transform:scale(0.97); transition:transform 120ms var(--fm-ease); }
    @media (hover:hover) and (pointer:fine){ .fm-sim button:hover:not(:disabled) { background:var(--surface-2); } }
    .fm-rp-play { min-width:5.6rem; }
    .fm-rp-step { min-width:2.2rem; font-family:'JetBrains Mono',monospace; }
    .fm-rp-track { flex:1; min-width:0; }
    @media (max-width:640px){ .fm-rp-bar { flex-wrap:wrap; } .fm-rp-track { flex-basis:100%; order:-1; margin-bottom:0.5rem; } }
    .fm-sim input[type=range] { width:100%; accent-color:var(--cyan); margin:0; }
    .fm-rp-ticks { display:flex; align-items:flex-start; gap:2px; margin-top:4px; }
    .fm-rp-ticks i { flex:1; height:3px; background:var(--line); transition:background-color 150ms ease; }
    .fm-rp-ticks i.is-past { background:var(--muted); }
    .fm-rp-ticks i.has-new { height:7px; }  /* a new failure mode appears at this event */
    .fm-rp-ticks i.has-new.is-past { background:var(--text-strong); }
    .fm-rp-meta { font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--muted); margin:1rem 0 0.25rem; }
    .fm-rp-ev { color:var(--text-strong); font-size:0.92rem; line-height:1.5; margin:0; min-height:4.5em; }
    .fm-rp-new { list-style:none; margin:0.6rem 0 0; padding:0; display:grid; gap:0.35rem; }
    .fm-rp-new button { display:block; width:100%; text-align:left; line-height:1.4; color:var(--text-body); }
    .fm-rp-id { font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--muted); margin-right:0.55rem; }
    .fm-rp-none { font-size:0.86rem; color:var(--muted); }
    .fm-rp-count { font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; font-size:0.8rem; color:var(--text-body); margin:0.7rem 0 0; padding-top:0.55rem; border-top:1px solid var(--line); }
    .fm-scn { margin:1rem 0 0; }
    .fm-seg { display:inline-flex; flex-wrap:wrap; border:1px solid var(--line); border-radius:4px; overflow:hidden; }
    .fm-sim .fm-seg button { border:0; border-radius:0; border-right:1px solid var(--line); color:var(--muted); }
    .fm-sim .fm-seg button:last-child { border-right:0; }
    .fm-sim .fm-seg button[aria-checked=true] { color:var(--text-strong); background:var(--surface-2); font-weight:600; }
    .fm-scn-note { font-size:0.8rem; color:var(--muted); margin:0.45rem 0 0.6rem; }
    .fm-readout { flex-wrap:wrap; row-gap:0.25rem; margin:0; }
    @media (max-width:640px){
      .fm-seg { display:grid; grid-template-columns:1fr 1fr; }
      .fm-sim .fm-seg button:nth-child(2n) { border-right:0; }
      .fm-sim .fm-seg button:nth-child(-n+2) { border-bottom:1px solid var(--line); }
    }
    .fm-sim.is-live .fm-pb-bar, .fm-sim.is-live .fm-pb-rev { transition:transform 200ms var(--fm-ease), opacity 150ms ease; }
    .fm-sim.is-live .fm-pb-row { cursor:pointer; transition:opacity 150ms ease; }
    @media (hover:hover) and (pointer:fine){ .fm-sim.is-live .fm-pb-row:hover { background:var(--surface-2); } }
    .fm-pb-row[aria-current=true] { background:var(--surface-2); }
    .fm-pb-row[aria-current=true] .fm-pb-id { color:var(--cyan); }
    .fm-pb-ref { height:4px; background:var(--text-body); opacity:0.55; }
    .is-dim { opacity:0.45; }
    .fm-matrix .fm-pt { cursor:pointer; transition:opacity 150ms ease; }
    .fm-matrix .fm-pt-l { transition:opacity 150ms ease; pointer-events:none; }
    .fm-matrix .fm-pt.is-sel { stroke:var(--cyan); stroke-width:2.5; }
    .fm-matrix .fm-wi-from { fill:none; stroke:var(--muted); stroke-width:1; stroke-dasharray:2 2; }
    .fm-matrix .fm-wi-path { stroke:var(--cyan); stroke-width:1; stroke-dasharray:3 3; }
    .fm-wi-head { display:flex; gap:0.7rem; align-items:baseline; }
    .fm-wi-id { font-family:'JetBrains Mono',monospace; font-size:0.8rem; color:var(--cyan); }
    .fm-wi-title { flex:1; color:var(--text-strong); font-size:0.92rem; line-height:1.4; }
    .fm-wi-out { font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; font-size:0.92rem; color:var(--text-body); margin:0.5rem 0 0.3rem; }
    .fm-wi-out b { color:var(--text-strong); font-size:1rem; }
    .fm-wi-row { display:grid; grid-template-columns:9rem minmax(0,1fr) 2rem; gap:0.2rem 0.9rem; align-items:center; padding:0.6rem 0; border-top:1px solid var(--line); }
    .fm-wi-k { font-size:0.86rem; color:var(--muted); }
    .fm-wi-v { font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; font-size:0.92rem; color:var(--text-strong); text-align:right; }
    .fm-wi-was { display:block; font-family:'JetBrains Mono',monospace; font-size:0.74rem; color:var(--muted); }
    .fm-wi-rub, .fm-wi-why { grid-column:2 / -1; margin:0; font-size:0.86rem; line-height:1.45; }
    .fm-wi-rub { color:var(--text-strong); }
    .fm-wi-why { color:var(--muted); }
    @media (max-width:640px){ .fm-wi-row { grid-template-columns:minmax(0,1fr) 2rem; } .fm-wi-k { grid-column:1 / -1; } .fm-wi-rub, .fm-wi-why { grid-column:1 / -1; } }
    @media (max-width:640px){ .fm-sim button, .fm-wi-open { min-height:44px; } .fm-sim input[type=range] { min-height:32px; } }
    .fm-wi-head:focus-visible { outline:2px solid var(--cyan); outline-offset:4px; }
    .fm-wi-acts { display:flex; flex-wrap:wrap; gap:0.5rem; align-items:center; padding-top:0.6rem; border-top:1px solid var(--line); }
    .fm-wi-open { margin-top:0.8rem; font:inherit; font-size:0.86rem; color:var(--text-strong); background:transparent; border:1px solid var(--line); border-radius:4px; padding:0.35rem 0.7rem; cursor:pointer; }
    .fm-facts { display:grid; grid-template-columns:repeat(auto-fit,minmax(13rem,1fr)); gap:0 1.6rem; margin:1rem 0 0; }
    .fm-facts > div { display:grid; grid-template-columns:minmax(0,1fr) auto; gap:0.8rem; align-items:baseline; padding:0.45rem 0; border-top:1px solid var(--line); }
    .fm-facts dt { font-size:0.86rem; color:var(--text-body); }
    .fm-facts dt small { display:block; font-size:0.74rem; color:var(--muted); }
    .fm-facts dd { margin:0; font-family:'JetBrains Mono',monospace; font-variant-numeric:tabular-nums; color:var(--text-strong); }
    @media (prefers-reduced-motion:reduce){
      .fm-sim.is-live .fm-pb-bar, .fm-sim.is-live .fm-pb-rev { transition:opacity 150ms ease; }
      .fm-sim button:active:not(:disabled) { transform:none; }
    }
</style><script src="js/rz-fmea-sim.js?v=20261010-6843b03d" defer></script><style>
    .rs-h { font-size:0.95rem; margin:1.4rem 0 0.2rem; color:var(--text-strong); font-family:'IBM Plex Sans',system-ui,sans-serif; font-weight:600; }
    .rs-cap { color:var(--muted); font-size:0.8rem; margin:0 0 0.6rem; }
    .rs-matrix { border:1px solid var(--line); border-radius:4px; font-size:0.84rem; }
    .rs-mr { display:grid; grid-template-columns:minmax(9rem,1.1fr) repeat(3,minmax(0,2fr)); border-top:1px solid var(--line); }
    .rs-mr:first-child { border-top:0; }
    .rs-mhead { background:var(--surface-2); }
    .rs-mh { font-family:'JetBrains Mono',monospace; font-size:0.68rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); padding:0.5rem 0.7rem; }
    .rs-role { padding:0.6rem 0.7rem; border-right:1px solid var(--line); }
    .rs-role b { display:block; color:var(--text-strong); font-weight:600; }
    .rs-role small { display:block; color:var(--muted); font-size:0.74rem; line-height:1.35; margin-top:0.15rem; }
    .rs-mc { padding:0.55rem 0.7rem; border-right:1px solid var(--line); color:var(--text-body); }
    .rs-mc:last-child { border-right:0; }
    .rs-mc ul { list-style:none; margin:0; padding:0; display:grid; gap:0.45rem; }
    .rs-mc li { line-height:1.4; }
    .rs-mc time, .rs-rec time, .rs-at time { font-family:'JetBrains Mono',monospace; font-size:0.7rem; color:var(--muted); margin-right:0.45rem; white-space:nowrap; }
    .rs-mc a, .rs-rec a, .rs-at a { text-decoration:none; }
    .rs-mc a:hover time, .rs-rec a:hover time, .rs-at a:hover time { color:var(--amber); }
    .rs-empty span { font-family:'JetBrains Mono',monospace; font-size:0.68rem; color:var(--muted); opacity:0.7; }
    .rs-roles { display:grid; grid-template-columns:13.5rem minmax(0,1fr); gap:0 1.4rem; border-top:1px solid var(--line); margin-top:0.3rem; }
    .rs-tabs { display:flex; flex-direction:column; border-right:1px solid var(--line); padding:0.4rem 0; }
    .rs-tabs button { display:flex; justify-content:space-between; align-items:center; gap:0.6rem; text-align:left; background:none; border:0; border-left:2px solid transparent; color:var(--muted); font:500 0.84rem 'IBM Plex Sans',system-ui,sans-serif; padding:0.5rem 0.7rem; cursor:pointer; min-height:44px; }
    .rs-tabs button:hover { color:var(--text-strong); }
    .rs-tabs button[aria-selected=true] { color:var(--text-strong); border-left-color:var(--amber); background:var(--surface-2); }
    .rs-tabs button:focus-visible { outline:1px solid var(--amber); outline-offset:-1px; }
    .rs-tc { font-family:'JetBrains Mono',monospace; font-size:0.68rem; color:var(--muted); font-variant-numeric:tabular-nums; white-space:nowrap; }
    .rs-panel { padding:0.9rem 0 0.2rem; }
    .rs-panel h3 { font:600 0.86rem 'IBM Plex Sans',system-ui,sans-serif; color:var(--text-strong); margin:1rem 0 0.4rem; }
    .rs-panel h3 small { font-weight:400; color:var(--muted); font-size:0.76rem; margin-left:0.4rem; }
    .rs-who { color:var(--text-body); font-size:0.88rem; margin:0; }
    .rs-who b { color:var(--text-strong); font-weight:600; }
    .rs-rec { list-style:none; margin:0; padding:0; display:grid; gap:0.5rem; font-size:0.86rem; }
    .rs-rec li { display:grid; grid-template-columns:6.5rem 1fr; gap:0.6rem; color:var(--text-body); }
    .rs-rec q { display:block; color:var(--muted); font-size:0.78rem; margin-top:0.15rem; quotes:'“' '”'; }
    .rs-gap { color:var(--amber); font-size:0.86rem; margin:0; }
    .rs-phases { display:grid; grid-template-columns:repeat(4,minmax(0,1fr)); border:1px solid var(--line); border-radius:4px; }
    .rs-ph { padding:0.6rem 0.7rem; border-right:1px solid var(--line); }
    .rs-ph:last-child { border-right:0; }
    .rs-ph h4 { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); margin:0 0 0.45rem; font-weight:500; }
    .rs-ph ul, .rs-modepb ul, .rs-at { list-style:none; margin:0; padding:0; display:grid; gap:0.55rem; font-size:0.82rem; color:var(--text-body); line-height:1.42; }
    .rs-fm { font-family:'JetBrains Mono',monospace; font-size:0.68rem; color:var(--muted); margin-right:0.4rem; text-decoration:none; }
    .rs-fm:hover { color:var(--amber); }
    .rs-none { color:var(--muted); }
    .rs-basis { display:inline-block; font-family:'JetBrains Mono',monospace; font-size:0.62rem; color:var(--muted); border:1px solid var(--line); border-radius:2px; padding:0 0.3rem; margin-left:0.35rem; white-space:nowrap; vertical-align:1px; }
    .rs-basis-ev { color:var(--text-body); }
    .rs-modepb { display:grid; gap:0.5rem; }
    .rs-rolepb { gap:0.8rem; }
    .rs-mp { display:grid; grid-template-columns:5.5rem 1fr; gap:0.6rem; }
    .rs-mp-ph { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); padding-top:0.15rem; }
    .rs-modepb b, .rs-at b { color:var(--text-strong); font-weight:600; margin-right:0.3rem; }
    .soe .rs-tag { font-family:'JetBrains Mono',monospace; font-size:0.64rem; color:var(--muted); border:1px solid var(--line); border-radius:2px; padding:0 0.3rem; margin-left:0.35rem; white-space:nowrap; }
    @media (max-width: 900px) {
        .rs-phases { grid-template-columns:repeat(2,minmax(0,1fr)); }
        .rs-ph:nth-child(2) { border-right:0; }
        .rs-ph:nth-child(-n+2) { border-bottom:1px solid var(--line); }
    }
    @media (max-width: 720px) {
        .rs-mhead { display:none; }
        .rs-mr { grid-template-columns:1fr; }
        .rs-role { border-right:0; border-bottom:1px solid var(--line); background:var(--surface-2); }
        .rs-mc { border-right:0; }
        .rs-mc::before { content:attr(data-phase); display:block; font-family:'JetBrains Mono',monospace; font-size:0.62rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); margin-bottom:0.25rem; }
        .rs-empty { display:none; }
        .rs-phases { grid-template-columns:1fr; }
        .rs-ph { border-right:0; border-bottom:1px solid var(--line); }
        .rs-ph:last-child { border-bottom:0; }
        .rs-rec li { grid-template-columns:1fr; gap:0.1rem; }
        .rs-mp { grid-template-columns:1fr; gap:0.2rem; }
        .rs-roles { grid-template-columns:1fr; }
        .rs-tabs { flex-direction:row; overflow-x:auto; border-right:0; border-bottom:1px solid var(--line); padding:0; scrollbar-width:thin; }
        .rs-tabs button { white-space:nowrap; border-left:0; border-bottom:2px solid transparent; }
        .rs-tabs button[aria-selected=true] { border-bottom-color:var(--amber); }
    }

    .vh { position:absolute; width:1px; height:1px; overflow:hidden; clip:rect(0 0 0 0); white-space:nowrap; }
    .inc-nav { position:sticky; top:var(--rz-nav-h,53px); z-index:40; background:var(--bg); border-bottom:1px solid var(--line); margin:1rem -1.1rem 0; }
    .inc-nav-in { max-width:820px; margin:0 auto; display:flex; gap:1.4rem; overflow-x:auto; scrollbar-width:none; padding:0 1.1rem; }
    .inc-nav-in::-webkit-scrollbar { display:none; }
    .inc-nav a { font-family:'JetBrains Mono',monospace; font-size:0.74rem; letter-spacing:0.06em; text-transform:uppercase; color:var(--muted); text-decoration:none; padding:0.75rem 0 0.65rem; border-bottom:2px solid transparent; white-space:nowrap; min-height:44px; box-sizing:border-box; display:inline-flex; align-items:center; }
    .inc-nav a:hover { color:var(--text-strong); }
    .inc-nav a[aria-current=true] { color:var(--text-strong); border-bottom-color:var(--amber); }
    .inc-nav a:focus-visible { outline:1px solid var(--amber); outline-offset:-1px; }
    .inc-sec { scroll-margin-top:112px; padding-top:0.4rem; }
    .inc-sec h2 { scroll-margin-top:112px; }
    .inc-h3 { font-family:'IBM Plex Sans',system-ui,sans-serif; font-size:0.95rem; font-weight:600; color:var(--text-strong); margin:1.6rem 0 0.5rem; }
    .reading-col ul.tight li { text-align:left; -webkit-hyphens:manual; hyphens:manual; }
    .facts { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); margin:1.1rem 0 0; border-top:1px solid var(--line); }
    .facts > div { padding:0.65rem 0.9rem 0.7rem 0; border-bottom:1px solid var(--line); }
    .facts dt { font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); }
    .facts dd { margin:0.2rem 0 0; color:var(--text-body); font-size:0.86rem; line-height:1.45; }
    .inc-fig { margin:0.4rem 0 0; --bg1:var(--surface); --bg3:var(--surface-2); --t1:var(--text-strong); --t2:var(--text-body); --t3:var(--muted); --bd:var(--line); --bd2:color-mix(in srgb, var(--text) 30%, transparent); --o:var(--amber); --c:var(--cyan); --g:var(--green); --r:var(--red); }
    .inc-fig-scroll { overflow-x:auto; border:1px solid var(--line); border-radius:4px; background:var(--surface); }
    .inc-fig-svg svg { display:block; width:100%; height:auto; }
    .inc-fig-svg.fig-narrow { display:none; }
    @media (max-width: 640px) { .inc-fig-svg.fig-wide { display:none; } .inc-fig-svg.fig-narrow { display:block; } }
    .inc-fig figcaption { color:var(--muted); font-size:0.78rem; margin-top:0.45rem; line-height:1.45; }
    .mag-row { display:grid; grid-template-columns:240px 1fr; gap:1.2rem; align-items:center; margin-top:1.4rem; }
    .mag-row .viz { margin:0; }
    details.inc-more { border-top:1px solid var(--line); margin-top:0.2rem; }
    details.inc-more:last-of-type { border-bottom:1px solid var(--line); }
    details.inc-more > summary { cursor:pointer; list-style:none; padding:0.7rem 0; color:var(--text-strong); font-weight:600; font-size:0.9rem; display:flex; gap:0.6rem; align-items:baseline; min-height:44px; box-sizing:border-box; }
    details.inc-more > summary::-webkit-details-marker { display:none; }
    details.inc-more > summary::before { content:"+"; font-family:'JetBrains Mono',monospace; color:var(--muted); width:0.8em; }
    details.inc-more[open] > summary::before { content:"\2212"; }
    details.inc-more > p, details.inc-more > .card, details.inc-more > .table-wrap { margin:0 0 0.9rem; color:var(--text-body); font-size:0.9rem; }
    table.coe { width:100%; border-collapse:collapse; font-size:0.86rem; }
    table.coe th { text-align:left; font-family:'JetBrains Mono',monospace; font-size:0.66rem; letter-spacing:0.08em; text-transform:uppercase; color:var(--muted); padding:0.55rem 0.7rem; border-bottom:1px solid var(--line); font-weight:500; }
    table.coe td { padding:0.6rem 0.7rem; border-bottom:1px solid var(--line); color:var(--text-body); vertical-align:top; line-height:1.45; }
    table.coe tr:last-child td { border-bottom:0; }
    table.coe .c-own { color:var(--text-strong); width:22%; }
    table.coe .c-st { color:var(--muted); font-size:0.8rem; width:32%; }
    .soe li:target { background:var(--surface-2); }
    @media (max-width: 720px) {
        .facts { grid-template-columns:1fr 1fr; }
        .mag-row { grid-template-columns:1fr; }
        table.coe thead { display:none; }
        table.coe tr { display:block; padding:0.55rem 0.7rem; border-bottom:1px solid var(--line); }
        table.coe td { display:block; padding:0.1rem 0; border:0; width:auto !important; }
        .inc-nav { margin:1rem -1.1rem 0; }
    }

.rp-entry{margin:1.4rem 0 0}
.rp-h{font:600 1.02rem/1.35 'IBM Plex Sans',system-ui,sans-serif;color:var(--text);margin:0}
.rp-meta{font-family:'JetBrains Mono',monospace;font-size:.74rem;color:var(--muted);margin:.2rem 0 .6rem}
.rp-meta a,.rp-back a{color:inherit}
.rp-rows{list-style:none;margin:0;padding:0;border-top:1px solid var(--line)}
.rp-row{display:grid;grid-template-columns:minmax(0,1.4fr) 11rem 9rem;gap:.25rem 1rem;padding:.7rem 0;border-bottom:1px solid var(--line)}
.rp-row .fm-ev{grid-column:1/-1}
.rp-in{color:var(--text);font-size:.92rem}
.rp-rec,.rp-base{color:var(--text-body);font-size:.86rem}
.rp-row[data-role="violated"] .rp-rec{color:var(--text);font-weight:600}
.rp-basenote,.rp-intro{color:var(--text-body);font-size:.88rem}
.rp-open{color:var(--amber);text-decoration:none;border-bottom:1px solid currentColor}
.rp-open:hover{color:var(--text)}
.rp-open:focus-visible{outline:2px solid currentColor;outline-offset:2px}
.rp-back{font-size:.84rem;color:var(--text-body);margin:.5rem 0 0}
@media (max-width:600px){.rp-row{grid-template-columns:1fr}.rp-open{display:inline-block;min-height:44px;padding:.6rem 0}}
@media print{.rp-go{display:none}}
</style>
    <link rel="stylesheet" href="css/rz-chrome.css?v=20261120-465b6836">
    <script src="js/rz-chrome.js?v=20261119-70a3c139" defer></script>
</head>
<body class="locked">
    <a class="skip-link" href="#main-content">Skip to main content</a>
    <nav class="navbar" data-rz-bar><div class="nav-container">
        <a href="index.html" class="nav-logo"><img loading="lazy" src="assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" width="400" height="400"></a>
        <ul class="nav-menu" id="navMenu">
            <li><a href="index.html">Home</a></li>
            <li><a href="dc-incidents.html">DC Incidents</a></li>
            <li><a href="datacenter-solutions.html">DC Solutions</a></li>
        </ul>
        <div class="nav-right">
            <span class="lock-tag" title="Root-only module">ROOT</span>
            <button type="button" class="rz-theme-btn" id="themeToggle" data-rz-theme-toggle data-rz-slot="theme" aria-label="Switch to dark theme" aria-pressed="false"><svg class="rz-i-moon" viewBox="0 0 24 24" width="16" height="16" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg><svg class="rz-i-sun" viewBox="0 0 24 24" width="16" height="16" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg></button>
        </div>
    </div></nav>
    <main class="wrap" id="main-content">
        <div class="reading-col">
        <a class="backlink" href="dc-incidents.html">← All incidents</a>
        <div class="eyebrow">Incident dossier · Rank #14 · magnitude 8.0</div>
        <h1>Delta Air Lines Atlanta Data Center Power Failure Grounds the Global Fleet</h1>
        <div class="chips">
            <span class="chip">Delta Air Lines</span>
            <span class="chip cyan">2016-08-08</span>
            <span class="chip amber" title="Fire/power loss 02:30 EST 8 Aug → systems operational 08:30 EST (ground stop lifted 08:40)">6h 0m to substantial restoration</span>
            <span class="chip amber">Power</span><span class="chip red">Fire</span>
        </div>
        </div>
        <nav class="inc-nav" aria-label="Dossier sections"><div class="inc-nav-in"><a href="#summary">Summary</a><a href="#timeline">Timeline</a><a href="#response">Response</a><a href="#fmea">FMEA</a><a href="#reproduce">Reproduce</a><a href="#causes">Causes</a><a href="#actions">Actions</a><a href="#sources">Sources</a></div></nav>
        <div class="reading-col">

        <section class="inc-sec" id="summary" aria-labelledby="h-summary">
        <h2 id="h-summary" class="vh">Summary</h2>
        <p class="lede">In the early hours of 8 August 2016, a routine scheduled transfer of load onto a backup generator at Delta Air Lines&#x27; Atlanta headquarters data center precipitated a fire in the power control room. The fire failed a transformer and cut a primary power path feeding the facility. Roughly 300 of Delta&#x27;s 7,000 servers lacked a working alternate feed and went dark, and because surviving servers could no longer communicate with the failed nodes, the entire airline operations platform collapsed. Delta grounded its global fleet, cancelling about 2,100 flights over three days and delaying another 2,400, at an estimated cost of ~$150 million. CEO Ed Bastian took full responsibility. The event is a textbook case of a common-mode power fault upstream of server-level redundancy defeating an otherwise diverse design, compounded by a tightly-coupled system with no graceful degradation and an unmodernized legacy reservation tier.</p>
        <dl class="facts">
            <div><dt>Users affected</dt><dd>Tens of thousands of passengers worldwide; thousands stranded overnight and sleeping on airport floors (exact passenger count not stated by any source)</dd></div>
            <div><dt>Duration</dt><dd>6h 0m — Fire/power loss 02:30 EST 8 Aug → systems operational 08:30 EST (ground stop lifted 08:40)</dd></div>
            <div><dt>Financial</dt><dd>~$150 million (Delta&#x27;s own estimate)</dd></div>
            <div><dt>Scope</dt><dd>Critical (SEV-1 equivalent; full worldwide operational outage)</dd></div>
            <div><dt>Site</dt><dd>Delta Technology Data Center, Atlanta Headquarters · Atlanta, United States</dd></div>
            <div><dt>Services down</dt><dd>Flight scheduling, Passenger check-in and services, Baggage handling, Aircraft fueling, Airport video displays, Public websites, Self-service kiosks</dd></div>
        </dl>
        <h3 class="inc-h3">How the defences failed</h3><figure class="inc-fig"><div class="inc-fig-scroll"><div class="inc-fig-svg fig-wide" style="max-width:692px;min-width:554px"><svg viewBox="0 0 692 860" role="img" aria-labelledby="fc-delta-atlanta-switchgear-title fc-delta-atlanta-switchgear-desc" preserveAspectRatio="xMidYMid meet"><title id="fc-delta-atlanta-switchgear-title">How the defences failed — Delta Air Lines</title><desc id="fc-delta-atlanta-switchgear-desc">6 failure modes in the order the sequence of events first shows them, 1 latent conditions with no moment in the record, ending in the outcome: 2,100 flights cancelled · ~$150M.</desc><defs><marker id="fc-delta-atlanta-switchgear-arrow" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="var(--t2)"/></marker></defs><rect width="692" height="860" fill="var(--bg1)"/><rect x="12" y="24" width="656" height="150" rx="8" fill="none" stroke="var(--bd)" stroke-width="1.4" stroke-dasharray="4,4"/><rect x="12" y="202" width="656" height="438" rx="8" fill="none" stroke="var(--bd)" stroke-width="1.4"/><path d="M 312 284 L 368 284" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 512 336 L 512 376" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 368 428 L 312 428" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 480 L 168 520" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 312 572 L 368 572" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 512 624 L 512 629 A 5 5 0 0 1 507 634 L 345 634 A 5 5 0 0 0 340 639 L 340 688" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fc-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><rect x="24" y="54" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="54" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1" stroke-dasharray="4,3"/><rect x="36" y="82" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><rect x="24" y="232" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="232" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="244" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,262) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="8" y="7" width="32" height="34" rx="2" /><path d="M24 11 V19 M24 20 L34 29 M24 30 V38" stroke-width="1.8" /><circle cx="24" cy="19.5" r="1.7" fill="var(--t2)" stroke="none" /><circle cx="24" cy="29.5" r="1.7" fill="var(--t2)" stroke="none" /><path d="M14 7 v-3 M34 7 v-3" stroke-width="1.4" /></g><rect x="368" y="232" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="368" y="232" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1"/><rect x="380" y="244" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(498,262) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="24" cy="24" r="16" /><path d="M29 17.5 q-5 -3 -9 0 q-3 3 1 5.5 l5 2 q4 2.5 1 5.5 q-4 3 -9 0" stroke-width="1.8" /></g><rect x="368" y="376" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="368" y="376" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1"/><rect x="380" y="388" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(498,406) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="24" cy="18" r="11" /><circle cx="24" cy="30" r="11" /><path d="M24 2 v5 M24 41 v5" stroke-width="1.6" /></g><rect x="24" y="376" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="376" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="388" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,406) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="10" y="6" width="28" height="36" rx="2" /><path d="M14 15 H34 M14 22 H34" stroke-width="1.3" /><circle cx="17" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="24" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="31" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="17" cy="37" r="2" fill="var(--t2)" stroke="none" /><circle cx="24" cy="37" r="2" fill="var(--t2)" stroke="none" /><circle cx="31" cy="37" r="2" fill="var(--t2)" stroke="none" /></g><rect x="24" y="520" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="520" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="532" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,550) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M15 14 L10 34 M15 14 L24 34 M15 14 L38 34 M33 14 L10 34 M33 14 L24 34 M33 14 L38 34" stroke-width="1.1" /><circle cx="15" cy="13" r="4.5" /><circle cx="33" cy="13" r="4.5" /><circle cx="10" cy="35" r="4.5" /><circle cx="24" cy="35" r="4.5" /><circle cx="38" cy="35" r="4.5" /></g><rect x="368" y="520" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="368" y="520" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="380" y="548" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><rect x="196" y="688" width="288" height="60" rx="6" fill="var(--bg1)"/><rect x="196" y="688" width="288" height="60" rx="6" fill="var(--bg3)" stroke="var(--o)" stroke-width="1.4"/><rect x="208" y="700" width="59" height="12" rx="2" fill="none" stroke="var(--o)" stroke-width="0.8" opacity="0.5"/><text x="24" y="38" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">LATENT — IN PLACE BEFORE THE EVENT</text><text x="93.5" y="90.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-07 · RPN 288</text><text x="168" y="110" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">No published root cause</text><text x="168" y="124" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S4 · O8 · D9</text><text x="24" y="216" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">ACTIVE — IN THE ORDER THE RECORD SHOWS THEM</text><text x="93.5" y="252.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-01 · RPN 405</text><text x="168" y="304" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Test transfer ignites fire</text><text x="168" y="318" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O5 · D9</text><text x="437.5" y="252.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-02 · RPN 224</text><text x="512" y="304" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Fire protection undocumented</text><text x="512" y="318" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S7 · O4 · D8</text><text x="437.5" y="396.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-03 · RPN 288</text><text x="512" y="448" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Fire kills feed, backups dead</text><text x="512" y="462" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S8 · O4 · D9</text><text x="93.5" y="396.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-04 · RPN 324</text><text x="168" y="448" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">About 300 servers single-fed</text><text x="168" y="462" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O4 · D9</text><text x="93.5" y="540.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-05 · RPN 243</text><text x="168" y="592" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Failed nodes stop the platform</text><text x="168" y="606" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O3 · D9</text><text x="437.5" y="556.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-06 · RPN 360</text><text x="512" y="576" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Manual reboots, green screen</text><text x="512" y="590" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S8 · O5 · D9</text><text x="237.5" y="708.5" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">OUTCOME</text><text x="340" y="728" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">2,100 flights cancelled · ~$150M</text><line x1="24" y1="796" x2="668" y2="796" stroke="var(--bd)" stroke-width="0.8"/><text x="24" y="812" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">LEGEND</text><rect x="24" y="822" width="14" height="10" rx="2" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1.4" stroke-dasharray="3,2"/><text x="46" y="830" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Medium or low priority, no published action</text><rect x="260.2003999999999" y="822" width="14" height="10" rx="2" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><text x="282.2003999999999" y="830" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">High priority</text><rect x="363.2907999999999" y="822" width="14" height="10" rx="2" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1.4"/><text x="385.2907999999999" y="830" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Medium or low priority</text><line x1="506.3141999999999" y1="827" x2="522.3141999999999" y2="827" stroke="var(--t1)" stroke-width="1.4"/><text x="528.3141999999999" y="830" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Next failure in the record</text></svg></div><div class="inc-fig-svg fig-narrow" style="max-width:348px;min-width:279px"><svg viewBox="0 0 348 1336" role="img" aria-labelledby="fn-delta-atlanta-switchgear-title fn-delta-atlanta-switchgear-desc" preserveAspectRatio="xMidYMid meet"><title id="fn-delta-atlanta-switchgear-title">How the defences failed — Delta Air Lines</title><desc id="fn-delta-atlanta-switchgear-desc">6 failure modes in the order the sequence of events first shows them, 1 latent conditions with no moment in the record, ending in the outcome: 2,100 flights cancelled · ~$150M.</desc><defs><marker id="fn-delta-atlanta-switchgear-arrow" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="var(--t2)"/></marker></defs><rect width="348" height="1336" fill="var(--bg1)"/><rect x="12" y="24" width="312" height="150" rx="8" fill="none" stroke="var(--bd)" stroke-width="1.4" stroke-dasharray="4,4"/><rect x="12" y="202" width="312" height="870" rx="8" fill="none" stroke="var(--bd)" stroke-width="1.4"/><path d="M 168 336 L 168 376" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 480 L 168 520" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 624 L 168 664" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 768 L 168 808" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 912 L 168 952" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 168 1056 L 168 1120" fill="none" stroke="var(--t1)" stroke-width="1" marker-end="url(#fn-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><rect x="24" y="54" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="54" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1" stroke-dasharray="4,3"/><rect x="36" y="82" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><rect x="24" y="232" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="232" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="244" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,262) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="8" y="7" width="32" height="34" rx="2" /><path d="M24 11 V19 M24 20 L34 29 M24 30 V38" stroke-width="1.8" /><circle cx="24" cy="19.5" r="1.7" fill="var(--t2)" stroke="none" /><circle cx="24" cy="29.5" r="1.7" fill="var(--t2)" stroke="none" /><path d="M14 7 v-3 M34 7 v-3" stroke-width="1.4" /></g><rect x="24" y="376" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="376" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1"/><rect x="36" y="388" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,406) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="24" cy="24" r="16" /><path d="M29 17.5 q-5 -3 -9 0 q-3 3 1 5.5 l5 2 q4 2.5 1 5.5 q-4 3 -9 0" stroke-width="1.8" /></g><rect x="24" y="520" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="520" width="288" height="104" rx="6" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1"/><rect x="36" y="532" width="115" height="12" rx="2" fill="none" stroke="var(--t2)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,550) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="24" cy="18" r="11" /><circle cx="24" cy="30" r="11" /><path d="M24 2 v5 M24 41 v5" stroke-width="1.6" /></g><rect x="24" y="664" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="664" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="676" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,694) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="10" y="6" width="28" height="36" rx="2" /><path d="M14 15 H34 M14 22 H34" stroke-width="1.3" /><circle cx="17" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="24" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="31" cy="30" r="2" fill="var(--t2)" stroke="none" /><circle cx="17" cy="37" r="2" fill="var(--t2)" stroke="none" /><circle cx="24" cy="37" r="2" fill="var(--t2)" stroke="none" /><circle cx="31" cy="37" r="2" fill="var(--t2)" stroke="none" /></g><rect x="24" y="808" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="808" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="820" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><g class="rzd-sym" transform="translate(154,838) scale(0.5833333333333334)" fill="none" stroke="var(--t2)" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M15 14 L10 34 M15 14 L24 34 M15 14 L38 34 M33 14 L10 34 M33 14 L24 34 M33 14 L38 34" stroke-width="1.1" /><circle cx="15" cy="13" r="4.5" /><circle cx="33" cy="13" r="4.5" /><circle cx="10" cy="35" r="4.5" /><circle cx="24" cy="35" r="4.5" /><circle cx="38" cy="35" r="4.5" /></g><rect x="24" y="952" width="288" height="104" rx="6" fill="var(--bg1)"/><rect x="24" y="952" width="288" height="104" rx="6" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><rect x="36" y="980" width="115" height="12" rx="2" fill="none" stroke="var(--r)" stroke-width="0.8" opacity="0.5"/><rect x="24" y="1120" width="288" height="60" rx="6" fill="var(--bg1)"/><rect x="24" y="1120" width="288" height="60" rx="6" fill="var(--bg3)" stroke="var(--o)" stroke-width="1.4"/><rect x="36" y="1132" width="59" height="12" rx="2" fill="none" stroke="var(--o)" stroke-width="0.8" opacity="0.5"/><text x="24" y="38" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">LATENT — BEFORE THE EVENT</text><text x="93.5" y="90.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-07 · RPN 288</text><text x="168" y="110" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">No published root cause</text><text x="168" y="124" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S4 · O8 · D9</text><text x="24" y="216" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">ACTIVE — RECORD ORDER</text><text x="93.5" y="252.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-01 · RPN 405</text><text x="168" y="304" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Test transfer ignites fire</text><text x="168" y="318" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O5 · D9</text><text x="93.5" y="396.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-02 · RPN 224</text><text x="168" y="448" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Fire protection undocumented</text><text x="168" y="462" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S7 · O4 · D8</text><text x="93.5" y="540.5" fill="var(--t2)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-03 · RPN 288</text><text x="168" y="592" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Fire kills feed, backups dead</text><text x="168" y="606" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S8 · O4 · D9</text><text x="93.5" y="684.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-04 · RPN 324</text><text x="168" y="736" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">About 300 servers single-fed</text><text x="168" y="750" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O4 · D9</text><text x="93.5" y="828.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-05 · RPN 243</text><text x="168" y="880" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Failed nodes stop the platform</text><text x="168" y="894" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S9 · O3 · D9</text><text x="93.5" y="988.5" fill="var(--r)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">FM-06 · RPN 360</text><text x="168" y="1008" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Manual reboots, green screen</text><text x="168" y="1022" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="400" text-anchor="middle" style="font-variant-numeric:tabular-nums">S8 · O5 · D9</text><text x="65.5" y="1140.5" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" text-anchor="middle" style="font-variant-numeric:tabular-nums">OUTCOME</text><text x="168" y="1160" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">2,100 flights cancelled · ~$150M</text><line x1="24" y1="1228" x2="324" y2="1228" stroke="var(--bd)" stroke-width="0.8"/><text x="24" y="1244" fill="var(--t3)" font-family="'JetBrains Mono', 'SF Mono', monospace" font-size="9" font-weight="500" letter-spacing="0.18em" style="font-variant-numeric:tabular-nums">LEGEND</text><rect x="24" y="1254" width="14" height="10" rx="2" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1.4" stroke-dasharray="3,2"/><text x="46" y="1262" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Medium or low priority, no published action</text><rect x="24" y="1276" width="14" height="10" rx="2" fill="var(--bg3)" stroke="var(--r)" stroke-width="1.4"/><text x="46" y="1284" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">High priority</text><rect x="127.0904" y="1276" width="14" height="10" rx="2" fill="var(--bg1)" stroke="var(--t2)" stroke-width="1.4"/><text x="149.0904" y="1284" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Medium or low priority</text><line x1="24" y1="1303" x2="40" y2="1303" stroke="var(--t1)" stroke-width="1.4"/><text x="46" y="1306" fill="var(--t2)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="9" font-weight="400">Next failure in the record</text></svg></div></div><figcaption>Every failure mode of the FMEA below. Active modes run in the order the sequence of events first shows them — record order, not a proof of cause; latent modes were in place before the event. Red outline: high priority. Dashed: no published corrective action.</figcaption></figure>
        <div class="mag-row">
            <div class="mag-viz"><div class="viz viz-radar"><svg viewBox="0 0 290 215" role="img" aria-label="Magnitude sub-scores radar chart"><title>Magnitude sub-scores (0–10)</title><polygon class="vz-grid" points="145.0,83.2 166.8,105.0 145.0,126.8 123.2,105.0"/><polygon class="vz-grid" points="145.0,62.1 187.9,105.0 145.0,147.9 102.1,105.0"/><polygon class="vz-grid" points="145.0,41.0 209.0,105.0 145.0,169.0 81.0,105.0"/><line class="vz-grid" x1="145" y1="105" x2="145.0" y2="41.0"/><line class="vz-grid" x1="145" y1="105" x2="209.0" y2="105.0"/><line class="vz-grid" x1="145" y1="105" x2="145.0" y2="169.0"/><line class="vz-grid" x1="145" y1="105" x2="81.0" y2="105.0"/><polygon class="vz-accent-fill" points="145.0,53.8 202.6,105.0 145.0,137.0 87.4,105.0"><title>Magnitude sub-scores (0–10)</title></polygon><circle class="vz-accent-dot" cx="145.0" cy="53.8" r="2.4"/><circle class="vz-accent-dot" cx="202.6" cy="105.0" r="2.4"/><circle class="vz-accent-dot" cx="145.0" cy="137.0" r="2.4"/><circle class="vz-accent-dot" cx="87.4" cy="105.0" r="2.4"/><text class="vz-lbl vz-num" x="145.0" y="20.0" text-anchor="middle">Users 8<title>Users affected (0–10) — breadth of the user/customer population impacted. — scored 8/10.</title></text><text class="vz-lbl vz-num" x="223.0" y="109.0" text-anchor="start">Financial 9<title>Financial impact (0–10) — direct + consequential cost. — scored 9/10.</title></text><text class="vz-lbl vz-num" x="145.0" y="198.0" text-anchor="middle">Duration 5<title>Outage duration (0–10), from the measured duration by fixed bands: &lt;1 h 3 · 1–4 h 4 · 4–12 h 5 · 12–24 h 6 · 1–3 d 7 · 3–7 d 8 · 7–30 d 9 · &gt;30 d 10; no customer downtime 1. — scored 5/10.</title></text><text class="vz-lbl vz-num" x="67.0" y="109.0" text-anchor="end">Blast 9<title>Blast radius (0–10) — how wide the fault propagated across systems/regions. — scored 9/10.</title></text></svg></div></div>
            <div class="mag-txt"><div class="mag-trace">Magnitude <b>8.0</b> = blast 9×0.35 + users 8×0.25 + financial 9×0.20 + duration 5×0.20 <span style="opacity:0.7">(sub-scores 0–10 · weighted composite)</span></div><p class="disclaimer">Financial impact (~$150M) is roughly 200x the Ponemon industry-average data-center outage cost (~$730K per the cited source), hence a 9. Blast radius is near-total: a ~4% node loss (300 of 7,000 servers) cascaded into a 100% platform outage that grounded a global fleet across 334 destinations in 64 countries. Core power/IT restoration took ~6 hours (the duration score, 5, reflects this rather than the 3-day operational tail). Users score reflects tens of thousands stranded worldwide, though no exact passenger figure was published.</p></div>
        </div>
        <details class="inc-more"><summary>All 12 impact metrics</summary><div class="table-wrap"><table class="metrics"><tbody><tr><td class="mlabel">Fire origin time &amp; location</td><td class="mval">02:30 AM EST, 8 Aug 2016, power-control room</td></tr><tr><td class="mlabel">Servers lacking alternate power source</td><td class="mval">~300 of 7,000 (~4.3%)</td></tr><tr><td class="mlabel">Servers requiring manual reboot</td><td class="mval">~500</td></tr><tr><td class="mlabel">Utility power feeds lost</td><td class="mval">1 of 2 (transformer destroyed by fire)</td></tr><tr><td class="mlabel">Time to systems operational</td><td class="mval">~6 hours (02:30 → 08:30 EST)</td></tr><tr><td class="mlabel">FAA ground stop lifted</td><td class="mval">08:40 AM EST, 8 Aug 2016</td></tr><tr><td class="mlabel">Flights operating by 1:30 PM day-of</td><td class="mval">1,700 of 6,000 scheduled</td></tr><tr><td class="mlabel">Flights cancelled over 3 days</td><td class="mval">2,100 (1,000 Mon / 800 Tue / 300 Wed)</td></tr><tr><td class="mlabel">Flights delayed</td><td class="mval">~2,400</td></tr><tr><td class="mlabel">Core reservation platform age</td><td class="mval">52-year-old &#x27;Deltamatic&#x27; legacy system</td></tr><tr><td class="mlabel">Estimated cost to Delta</td><td class="mval">~$150 million USD</td></tr><tr><td class="mlabel">Fatalities / injuries</td><td class="mval">None reported</td></tr></tbody></table></div></details>
        </section>

        <section class="inc-sec" id="timeline" aria-labelledby="h-timeline">
        <h2 id="h-timeline">Sequence of events</h2>
        <ol class="soe"><li id="soe-1"><time>2016-08-08 ~02:29 EST</time><span class="ev"><span class="phase-chip">TRIGGER</span> Operators perform a scheduled load transfer toward the backup generator for testing — the proximate trigger. Availability Digest: the fire &#x27;was the result of a routine scheduled switch for testing purposes to the backup generator.&#x27;<span class="rs-tag">Authorised electrical person</span></span></li><li id="soe-2"><time>2016-08-08 02:30 EST</time><span class="ev"><span class="phase-chip">TRIGGER</span> A fire erupts in the power-control room: &#x27;On Monday morning, August 8, 2016, at 2:30 AM EST, a fire erupted in the power control room of Delta&#x27;s data center at its Atlanta headquarters.&#x27;</span></li><li id="soe-3"><time>2016-08-08 02:30 EST</time><span class="ev"><span class="phase-chip">DETECTION</span> The fire is detected/sensed at origin, but NO verifiable source names the detection system (aspirating/VESDA, spot smoke, or heat) or the exact detection moment; the only fixed data point is the 2:30 AM origin time.</span></li><li id="soe-4"><time>2016-08-08 ~02:31 EST</time><span class="ev"><span class="phase-chip">CASCADE</span> REPORTED, NOT RE-VERIFIED: Delta stated the failing &#x27;power control module... malfunctioned, causing a surge to the transformer and a loss of power.&#x27; This review could not re-fetch the ABC News page (403/404).</span></li><li id="soe-5"><time>2016-08-08 ~02:31 EST</time><span class="ev"><span class="phase-chip">CASCADE</span> VERIFIED mechanism: the transformer is destroyed by the fire — &#x27;The fire caused a transformer to fail, killing one of the two power feeds to the data center.&#x27;</span></li><li id="soe-6"><time>2016-08-08 ~02:31 EST</time><span class="ev"><span class="phase-chip">CASCADE</span> REPORTED, NOT RE-VERIFIED: a single transfer point is said to have isolated the load from both sources — &#x27;the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power.&#x27; Source page not re-fetchable this pass.</span></li><li id="soe-7"><time>2016-08-08 ~02:32 EST</time><span class="ev"><span class="phase-chip">IMPACT</span> ~300 of 7,000 servers wired only to the failed feed lose power, and their backups are also dead: &#x27;300 of Delta&#x27;s 7,000 servers... were not linked to an alternate power source&#x27;; &#x27;many of them could not fail over to their backups, which were also down due to being unpowered.&#x27;</span></li><li id="soe-8"><time>2016-08-08 ~02:33 EST</time><span class="ev"><span class="phase-chip">IMPACT</span> Whole-platform collapse: surviving servers &#x27;could not communicate with the servers that failed. This took down Delta&#x27;s entire system.&#x27; Passenger check-in, baggage, websites, kiosks, and airport displays go dark.</span></li><li id="soe-9"><time>2016-08-08 ~02:35 EST</time><span class="ev"><span class="phase-chip">MITIGATION</span> Fire SUPPRESSION: no fixed suppression system is named and no discharge is confirmed in any verifiable source; secondary trade material characterized it as &#x27;a small fire that was quickly extinguished&#x27; but could not be re-fetched and is not certified here.</span></li><li id="soe-10"><time>2016-08-08 ~pre-dawn EST</time><span class="ev"><span class="phase-chip">MITIGATION</span> EMERGENCY SERVICES (fire): a retrospective states firefighters were called to extinguish the blaze, but that page returned HTTP 404 this pass and the call/arrival/on-scene timeline was never officially published.</span></li><li id="soe-11"><time>2016-08-08 morning EST</time><span class="ev"><span class="phase-chip">MITIGATION</span> EMERGENCY SERVICES (utility): Georgia Power crews are reported to have responded on site and worked with Delta; the utility maintained there was no area outage. Not independently re-verified this pass.<span class="rs-tag">Utility / grid operator</span></span></li><li id="soe-12"><time>2016-08-08 morning EST</time><span class="ev"><span class="phase-chip">IMPACT</span> EVACUATION / LIFE SAFETY: none reported — an unmanned/low-occupancy overnight electrical-room fire; no injuries reported in any source (life-safety egress not triggered).</span></li><li id="soe-13"><time>2016-08-08 morning EST</time><span class="ev"><span class="phase-chip">RECOVERY</span> Manual recovery begins: &#x27;500 servers had to be rebooted&#x27; to bring the platform back online.<span class="rs-tag">Service recovery lead</span></span></li><li id="soe-14"><time>2016-08-08 morning EST</time><span class="ev"><span class="phase-chip">RECOVERY</span> Core reservation platform returns degraded: the 52-year-old &#x27;Deltamatic&#x27; system comes back with &#x27;only the old Deltamatic green-screen interface... operational&#x27;, forcing manual check-in and handwritten boarding passes.</span></li><li id="soe-15"><time>2016-08-08 08:30 EST</time><span class="ev"><span class="phase-chip">RECOVERY</span> Systems operational again: &#x27;It wasn&#x27;t until 8:30 AM, six hours later, that the Delta systems were once again operational.&#x27;<span class="rs-tag">Service recovery lead</span></span></li><li id="soe-16"><time>2016-08-08 08:40 EST</time><span class="ev"><span class="phase-chip">RESTORED</span> FAA ground stop lifted: &#x27;the ground stop was lifted at 8:40 AM on Monday&#x27; — though &#x27;cancellations and delays continued.&#x27; By 1:30 PM only 1,700 of 6,000 scheduled flights were operating.<span class="rs-tag">Authority / investigator</span></span></li><li id="soe-17"><time>2016-08-08 → 08-10</time><span class="ev"><span class="phase-chip">RESTORED</span> Operational recovery stretches three days: &#x27;Delta cancelled 2,100 flights over a span of three days... 1,000 flights on Monday... 800 more on Tuesday and 300 on Wednesday. An additional 2,400 flights were delayed.&#x27; Estimated cost ~$150M.</span></li></ol>
        </section>
        
        <section class="inc-sec" id="response" aria-labelledby="h-response">
        <h2 id="h-response">Response by role</h2>
        <p class="metabar"><span><b>8</b> roles</span><span class="sep">/</span><span><b>5</b> recorded actions</span><span class="sep">/</span><span><b>40</b> playbook actions across 7 failure modes</span><span class="sep">/</span><span>no recorded action: <b>First responder, Incident commander, Fire &amp; rescue commander, Safety officer</b></span></p>
        <h3 class="rs-h">What each role did</h3>
        <p class="rs-cap">Roles the sequence of events shows acting; every entry quotes its source line. Select a time to jump to it.</p>
        <div class="rs-matrix" role="table" aria-label="Recorded actions by role and phase"><div class="rs-mr rs-mhead"><div class="rs-mh">Role</div><div class="rs-mh">Detect</div><div class="rs-mh">Contain</div><div class="rs-mh">Recover</div></div><div class="rs-mr"><div class="rs-role"><b>Authorised electrical person</b><small>Delta operators who ran the scheduled generator test transfer — not named</small></div><div class="rs-mc" data-phase="Detect"><ul><li><a href="#soe-1"><time>2016-08-08 ~02:29 EST</time></a>Run a scheduled transfer to the backup generator for testing; the fire follows within minutes</li></ul></div><div class="rs-mc rs-empty" data-phase="Contain"><span>no record</span></div><div class="rs-mc rs-empty" data-phase="Recover"><span>no record</span></div></div><div class="rs-mr"><div class="rs-role"><b>Utility / grid operator</b><small>Georgia Power, the utility feeding the Atlanta headquarters site</small></div><div class="rs-mc rs-empty" data-phase="Detect"><span>no record</span></div><div class="rs-mc" data-phase="Contain"><ul><li><a href="#soe-11"><time>2016-08-08 morning EST</time></a>Respond on site and work with Delta; the utility says there was no area outage (as reported)</li></ul></div><div class="rs-mc rs-empty" data-phase="Recover"><span>no record</span></div></div><div class="rs-mr"><div class="rs-role"><b>Service recovery lead</b><small>Delta IT staff who rebooted servers and restored the platform — not named</small></div><div class="rs-mc rs-empty" data-phase="Detect"><span>no record</span></div><div class="rs-mc rs-empty" data-phase="Contain"><span>no record</span></div><div class="rs-mc" data-phase="Recover"><ul><li><a href="#soe-13"><time>2016-08-08 morning EST</time></a>Reboot about 500 servers by hand to bring the platform back online</li><li><a href="#soe-15"><time>2016-08-08 08:30 EST</time></a>Systems are operational again at 08:30, six hours after the fire</li></ul></div></div><div class="rs-mr"><div class="rs-role"><b>Authority / investigator</b><small>The FAA, which imposed and then lifted the ground stop</small></div><div class="rs-mc rs-empty" data-phase="Detect"><span>no record</span></div><div class="rs-mc rs-empty" data-phase="Contain"><span>no record</span></div><div class="rs-mc" data-phase="Recover"><ul><li><a href="#soe-16"><time>2016-08-08 08:40 EST</time></a>FAA lifts the ground stop at 08:40; cancellations and delays continue</li></ul></div></div></div>
        <h3 class="rs-h">Role by role</h3>
        <p class="rs-cap">Recorded actions / playbook actions per role. A role with 0 recorded actions does not appear in the sources.</p>
        <div class="rs-roles"><div class="rs-tabs" role="tablist" aria-label="Roles" aria-orientation="vertical"><button type="button" role="tab" id="rs-tab-first-responder" aria-controls="rs-p-first-responder" aria-selected="true" tabindex="0">First responder<span class="rs-tc">0/4</span></button><button type="button" role="tab" id="rs-tab-incident-commander" aria-controls="rs-p-incident-commander" aria-selected="false" tabindex="-1">Incident commander<span class="rs-tc">0/7</span></button><button type="button" role="tab" id="rs-tab-electrical" aria-controls="rs-p-electrical" aria-selected="false" tabindex="-1">Authorised electrical person<span class="rs-tc">1/10</span></button><button type="button" role="tab" id="rs-tab-fire-service" aria-controls="rs-p-fire-service" aria-selected="false" tabindex="-1">Fire &amp; rescue commander<span class="rs-tc">0/1</span></button><button type="button" role="tab" id="rs-tab-safety" aria-controls="rs-p-safety" aria-selected="false" tabindex="-1">Safety officer<span class="rs-tc">0/3</span></button><button type="button" role="tab" id="rs-tab-utility" aria-controls="rs-p-utility" aria-selected="false" tabindex="-1">Utility / grid operator<span class="rs-tc">1/1</span></button><button type="button" role="tab" id="rs-tab-service-recovery" aria-controls="rs-p-service-recovery" aria-selected="false" tabindex="-1">Service recovery lead<span class="rs-tc">2/12</span></button><button type="button" role="tab" id="rs-tab-authority" aria-controls="rs-p-authority" aria-selected="false" tabindex="-1">Authority / investigator<span class="rs-tc">1/2</span></button></div><div class="rs-panels"><section class="rs-panel" role="tabpanel" id="rs-p-first-responder" aria-labelledby="rs-tab-first-responder">
  <p class="rs-who"><b>No first responder is named; the record does not say who found the fire</b> — Meets the first alarm: on-shift technician or security in a facility, on-call engineer in a service.</p>
  <h3>On the record</h3><p class="rs-gap">No action by this role appears in the sources.</p>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><a class="rs-fm" href="#FM-01">FM-01</a>Station a person at the switchgear during the transfer with a means to call it off and the fire alarm to hand<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Run pull-the-plug failover drills on one feed at a time and log any server that goes down<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="As-built drifts from design and only an audit catches it: 300 of 7,000 servers were mis-wired to a single feed and it &#x27;went undetected&#x27; until a live fault. Dual-cord/failover integrity needs automated mapping and recurring drills, not one-time commissioning trust.">Lesson #3</span></li><li><a class="rs-fm" href="#FM-03">FM-03</a>On loss of one feed, check at once that the generator and the second feed are still connected<span class="rs-basis" title="Standard for Emergency and Standby Power Systems">NFPA 110</span></li><li><a class="rs-fm" href="#FM-02">FM-02</a>Treat a fire alarm in the power-control room as a call-out to the fire service, not as an item to inspect first<span class="rs-basis" title="National Fire Alarm and Signaling Code">NFPA 72</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-incident-commander" aria-labelledby="rs-tab-incident-commander" data-rs-hidden>
  <p class="rs-who"><b>No incident commander is named in the record</b> — Owns every decision until formally relieved: site duty manager on scene, or the declared IC of a service incident.</p>
  <h3>On the record</h3><p class="rs-gap">No action by this role appears in the sources.</p>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><a class="rs-fm" href="#FM-07">FM-07</a>Commission a formal root-cause analysis with component forensics and a maintenance-record review<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register.">Improvement #8</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><a class="rs-fm" href="#FM-01">FM-01</a>Call the fire service at the first sign of fire, then name the person who confirms de-energisation<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li><li><a class="rs-fm" href="#FM-06">FM-06</a>Switch airport staff to manual check-in and handwritten boarding passes as soon as only the green-screen interface is up<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Hold the restart order until the power path for each server group has been confirmed<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li><li><a class="rs-fm" href="#FM-03">FM-03</a>Direct one electrician to establish which sources are live and which breakers are open before any re-closing<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Cut the surviving servers off from the failed group to stop them stalling on it<span class="rs-basis" title="Google SRE: Managing Incidents — incident commander, operations, communications and planning roles; declare early">SRE incident mgmt</span></li><li><a class="rs-fm" href="#FM-02">FM-02</a>Order de-energisation of the room on fire alarm and brief the fire service on what is still live<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-electrical" aria-labelledby="rs-tab-electrical" data-rs-hidden>
  <p class="rs-who"><b>Delta operators who ran the scheduled generator test transfer — not named</b> — Switching, isolation and lock-out of power sources, and safe re-energisation.</p>
  <h3>On the record</h3><ol class="rs-rec"><li><a href="#soe-1"><time>2016-08-08 ~02:29 EST</time></a><span>Run a scheduled transfer to the backup generator for testing; the fire follows within minutes<q>Operators perform a scheduled load transfer toward the backup generator for testing</q></span></li></ol>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><a class="rs-fm" href="#FM-01">FM-01</a>Before any live generator transfer, take thermography and insulation-resistance readings on the switchgear and check its maintenance records<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="MAINTENANCE — De-risk live transfer/test procedures: since the fire &#x27;was the result of a routine scheduled switch for testing purposes to the backup generator&#x27;, treat generator/transfer testing as a high-energy operation: pre-test thermography and insulation-resistance checks on switchgear, breaker/relay maintenance records reviewed, and staged/loaded transfer under controlled conditions rather than a live full-load switch on aged gear.">Improvement #1</span></li><li><a class="rs-fm" href="#FM-01">FM-01</a>Run the test transfer in stages and under controlled load, not as one live switch<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="Review switchgear/transfer maintenance and de-risk live generator-test transfer procedures (Not publicly documented)">Correction of errors #4</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Trace every PSU to independent PDUs by physical check and automated power-path mapping, across all 7,000 servers<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="MAINTENANCE — Independent commissioning + periodic A/B integrity audits: the ~300 single-fed servers (out of 7,000) proves design intent diverged from as-built. Mandate dual-cord verification (physical trace of every PSU to independent, separately-fed PDUs/strips), automated per-outlet power-path mapping, and recurring pull-the-plug failover drills to catch wiring drift.">Improvement #2</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Correct the roughly 300 single-fed servers and audit dual-cord A/B integrity<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="Correct the ~300 single-fed servers and audit dual-cord A/B integrity across all 7,000 servers (Vulnerability acknowledged by CEO (&#x27;took full responsibility&#x27;); remediation completion not publicly verified)">Correction of errors #2</span></li><li><a class="rs-fm" href="#FM-03">FM-03</a>Add selective breaker coordination and surge isolation so an upstream fault trips locally and cannot destroy the transformer<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="SAFETY / ELECTRICAL — Protective coordination &amp; surge isolation: introduce selective breaker coordination and surge/fault isolation so a faulting upstream device trips locally without propagating energy to and destroying a downstream transformer, eliminating the &#x27;one fire kills a whole feed&#x27; failure mode.">Improvement #4</span></li><li><a class="rs-fm" href="#FM-03">FM-03</a>Audit the topology so no single switchgear or transfer switch can sever a feed and block generator failover<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="RESILIENCE — Remove concentrated single points of failure: audit the topology so no single switchgear, transfer switch, or transformer can simultaneously sever a utility feed and defeat generator failover; provide true 2N/isolated-bus separation with independent transfer paths.">Improvement #5</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><a class="rs-fm" href="#FM-07">FM-07</a>Preserve the failed gear, relay settings and test records from the power-control room<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Give the platform team a live list of unpowered racks, so lost contact between servers is matched to the power fault<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><a class="rs-fm" href="#FM-01">FM-01</a>Abort the transfer and open the sources feeding the power-control room on any smoke, noise or arc<span class="rs-basis" title="Operation of electrical installations — switching, isolation, safe working">EN 50110-1</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><a class="rs-fm" href="#FM-03">FM-03</a>Restore power by the second feed or the generator only after the damaged transformer is isolated<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-fire-service" aria-labelledby="rs-tab-fire-service" data-rs-hidden>
  <p class="rs-who"><b>Firefighters are mentioned only in an unverified retrospective; no fire service is named</b> — External incident commander for fire, rescue and hazardous materials; works in unified command with the site.</p>
  <h3>On the record</h3><p class="rs-gap">No action by this role appears in the sources.</p>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><a class="rs-fm" href="#FM-02">FM-02</a>Hold water off live gear until the site confirms isolation<span class="rs-basis" title="Standard on Emergency Services Incident Management System and Command Safety">NFPA 1561</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-safety" aria-labelledby="rs-tab-safety" data-rs-hidden>
  <p class="rs-who"><b>No evacuation or injury is reported in any source</b> — Head count, exclusion zones, PPE and the go / no-go for re-entry.</p>
  <h3>On the record</h3><p class="rs-gap">No action by this role appears in the sources.</p>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><a class="rs-fm" href="#FM-02">FM-02</a>Install and verify very early smoke detection and fixed suppression in the power-control room, with documented discharge tests<span class="rs-basis" title="Standard for the Fire Protection of Telecommunications Facilities">NFPA 76</span><span class="rs-basis rs-basis-ev" title="SAFETY — Fire detection &amp; fixed suppression validation in power-control rooms: the detection and suppression posture is officially undocumented. Install/verify aspirating (VESDA) very-early smoke detection and a fixed clean-agent (or pre-action) system in switchgear/power rooms, with documented discharge testing, arc-fault detection/mitigation, and coordinated auto de-energisation on fire alarm.">Improvement #3</span></li><li><a class="rs-fm" href="#FM-02">FM-02</a>Validate the detection and fixed suppression design and performance of the power-control room<span class="rs-basis" title="Standard for the Fire Protection of Information Technology Equipment">NFPA 75</span><span class="rs-basis rs-basis-ev" title="Validate power-control-room fire detection and fixed suppression design and performance (No public evidence of any review — posture officially undocumented)">Correction of errors #6</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><a class="rs-fm" href="#FM-02">FM-02</a>Keep the room closed until the fire service hands it back, and record detection and suppression performance<span class="rs-basis" title="Standard for the Fire Protection of Information Technology Equipment">NFPA 75</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-utility" aria-labelledby="rs-tab-utility" data-rs-hidden>
  <p class="rs-who"><b>Georgia Power, the utility feeding the Atlanta headquarters site</b> — External owner of the supply: switching at the substation, load shedding, restoration.</p>
  <h3>On the record</h3><ol class="rs-rec"><li><a href="#soe-11"><time>2016-08-08 morning EST</time></a><span>Respond on site and work with Delta; the utility says there was no area outage (as reported)<q>Georgia Power crews are reported to have responded on site and worked with Delta</q></span></li></ol>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><a class="rs-fm" href="#FM-03">FM-03</a>Confirm to the site whether the utility supply is healthy, so the fault is placed inside or outside the meter<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span><span class="rs-basis rs-basis-ev" title="Confirm no area-grid cause and support Delta investigation (Georgia Power stated (as reported) it was Delta-equipment failure with &#x27;no area power outage&#x27;; not re-verified this pass)">Correction of errors #5</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-service-recovery" aria-labelledby="rs-tab-service-recovery" data-rs-hidden>
  <p class="rs-who"><b>Delta IT staff who rebooted servers and restored the platform — not named</b> — Restores customer service: failover, workload moves, capacity, backlog drain.</p>
  <h3>On the record</h3><ol class="rs-rec"><li><a href="#soe-13"><time>2016-08-08 morning EST</time></a><span>Reboot about 500 servers by hand to bring the platform back online<q>500 servers had to be rebooted</q></span></li><li><a href="#soe-15"><time>2016-08-08 08:30 EST</time></a><span>Systems are operational again at 08:30, six hours after the fire<q>It wasn&#x27;t until 8:30 AM, six hours later, that the Delta systems were once again operational.</q></span></li></ol>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><a class="rs-fm" href="#FM-06">FM-06</a>Move the core platform to a geographically redundant system with tested automatic failover<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="RECOVERY / IT — Modernize and geo-redundant the core platform: the 52-year-old Deltamatic monolith returning as green-screen-only forced manual check-in. Invest in a resilient, geographically-redundant reservation/DCS platform with tested automated failover to a second site.">Improvement #7</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Re-architect for fault isolation and degraded-mode operation, so loss of about 4% of servers stays partial<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="ARCHITECTURE — Graceful degradation / fault isolation: loss of ~4% of servers collapsed the entire platform because survivors &#x27;could not communicate with the servers that failed&#x27;. Re-architect for partition tolerance, bulkheading, and degraded-mode operation so a partial power loss cannot take down the whole system.">Improvement #6</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><a class="rs-fm" href="#FM-06">FM-06</a>Time each stage of a cold restart of the reservation platform in a drill and publish the real total<span class="rs-basis" title="Contingency planning for information systems — backup, alternate site, recovery">NIST SP 800-34</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Alarm when a node group leaves the cluster and when survivors lose contact with it<span class="rs-basis" title="Google SRE: Managing Incidents — incident commander, operations, communications and planning roles; declare early">SRE incident mgmt</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><a class="rs-fm" href="#FM-06">FM-06</a>Reboot the 500 servers in the dependency order the platform needs<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Rank the single-fed servers by function and bring those that carry check-in and flight operations up first<span class="rs-basis" title="Contingency planning for information systems — backup, alternate site, recovery">NIST SP 800-34</span></li><li><a class="rs-fm" href="#FM-07">FM-07</a>Log each corrective action in a tracked register with an owner and date<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register.">Improvement #8</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Run the reservation platform in degraded mode on the surviving servers where this is possible<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><a class="rs-fm" href="#FM-01">FM-01</a>Do not re-energise the room or repeat the test until the cause has been found and written down<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical) (Never published — official RCA absent (DISCLOSURE GAP))">Correction of errors #1</span></li><li><a class="rs-fm" href="#FM-06">FM-06</a>Bring the full interface back after the green-screen service is stable and clear the backlog of flights<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li><li><a class="rs-fm" href="#FM-04">FM-04</a>Re-cable single-fed servers to an alternate PDU and prove it by failing the feed over<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li><li><a class="rs-fm" href="#FM-05">FM-05</a>Reconnect failed nodes in dependency order and confirm check-in, baggage and kiosks one by one<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li></ul></div></div>
</section><section class="rs-panel" role="tabpanel" id="rs-p-authority" aria-labelledby="rs-tab-authority" data-rs-hidden>
  <p class="rs-who"><b>The FAA, which imposed and then lifted the ground stop</b> — Regulator, investigator or court that establishes cause and obligations after the event.</p>
  <h3>On the record</h3><ol class="rs-rec"><li><a href="#soe-16"><time>2016-08-08 08:40 EST</time></a><span>FAA lifts the ground stop at 08:40; cancellations and delays continue<q>the ground stop was lifted at 8:40 AM on Monday</q></span></li></ol>
  <h3>Playbook <small>analyst guidance by failure mode, not a record of what happened</small></h3>
  <div class="rs-modepb rs-rolepb"><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><a class="rs-fm" href="#FM-06">FM-06</a>Lift the ground stop only when the airline confirms it can handle departures<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li><li><a class="rs-fm" href="#FM-07">FM-07</a>Publish the failed component&#x27;s make, age and failure mechanism so other operators can learn from it<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical) (Never published — official RCA absent (DISCLOSURE GAP))">Correction of errors #1</span></li></ul></div></div>
</section></div></div>
        </section>
        <section class="inc-sec" id="fmea" aria-labelledby="h-fmea">
        <h2 id="h-fmea">Failure mode &amp; effects analysis (FMEA)</h2>
        <p class="fm-scope">The power chain at Delta&#x27;s Atlanta headquarters data center and the operations platform it carried: the scheduled transfer to the backup generator and the power-control-room equipment it ignited, fire detection and suppression in that room, the transformer and transfer path between the two utility feeds and the generators, dual-cord power to servers, coupling between servers, recovery of the platform including the Deltamatic legacy system, and the root-cause disclosure. No official post-mortem exists. The verified spine is Availability Digest and Data Center Knowledge; the component names (&#x27;power control module&#x27;, &#x27;switchgear&#x27;), the surge mechanism and the claim that the failure locked Delta out of both generators and utility are reported but could not be re-verified, and detection and suppression are undocumented. No corrective action in the dossier has a confirmed status: the dual-cord fix is acknowledged but not verified, the IT-resilience investment is a general commitment of unverified scope, and the rest are undocumented or analyst recommendations. No revised score is claimed: all seven modes are residual risk.</p>
        <p class="metabar fm-meta"><span><b>7</b> failure modes</span><span class="sep">/</span><span><b>4</b> high priority</span><span class="sep">/</span><span><b>0 of 7</b> with a published action</span><span class="sep">/</span><span>total RPN <b>2132 → 2132</b> (−0%)</span></p>
        <div class="fm-sim" data-fm-sim>
            <div class="fm-replay" hidden></div>
            <div class="fm-scn" hidden></div>
            <div class="fm-viz">
                <figure class="fm-fig"><figcaption class="fm-pb-cap">RPN = S × O × D, worst first. Thin bar: after the published action.</figcaption><div class="fm-pb" role="list" data-scale="500" aria-label="Risk priority number per failure mode, before and after corrective action"><div class="fm-pb-row" role="listitem" data-id="FM-01" data-prio="high" title="FM-01 The routine test transfer ignites a fire in the power-control room"><span class="fm-pb-id">FM-01</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.810);background:var(--red)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">405</span></div><div class="fm-pb-row" role="listitem" data-id="FM-06" data-prio="high" title="FM-06 Recovery needs about 500 manual server reboots, and the 52-year-old Deltamatic returns with only its green-screen interface working"><span class="fm-pb-id">FM-06</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.720);background:var(--red)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">360</span></div><div class="fm-pb-row" role="listitem" data-id="FM-04" data-prio="high" title="FM-04 About 300 of 7,000 servers are not linked to an alternate power source, and their backups are unpowered too"><span class="fm-pb-id">FM-04</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.648);background:var(--red)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">324</span></div><div class="fm-pb-row" role="listitem" data-id="FM-03" data-prio="medium" title="FM-03 One event in the power-control room kills a feed and leaves backups unpowered, so failover fails"><span class="fm-pb-id">FM-03</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.576);background:var(--amber)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">288</span></div><div class="fm-pb-row" role="listitem" data-id="FM-07" data-prio="medium" title="FM-07 No root-cause analysis naming the failed component, its age or its failure mechanism is ever published"><span class="fm-pb-id">FM-07</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.576);background:var(--amber)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">288</span></div><div class="fm-pb-row" role="listitem" data-id="FM-05" data-prio="high" title="FM-05 Surviving servers cannot communicate with the failed ones and the whole system goes down"><span class="fm-pb-id">FM-05</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.486);background:var(--red)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">243</span></div><div class="fm-pb-row" role="listitem" data-id="FM-02" data-prio="medium" title="FM-02 The fire destroys a transformer before it is controlled; no detection or fixed suppression system is documented"><span class="fm-pb-id">FM-02</span><span class="fm-pb-track"><i class="fm-pb-bar" style="transform:scaleX(0.448);background:var(--amber)"></i><i class="fm-pb-none">no published action</i></span><span class="fm-pb-val">224</span></div><div class="fm-pb-axis" aria-hidden="true"><span></span><span class="fm-pb-ticks"><span>0</span><span>250</span><span>500</span></span><span></span></div></div></figure>
                <figure class="fm-fig fm-fig-m"><figcaption>Severity × occurrence. Lines bound the medium and high zones.</figcaption><svg class="fm-matrix" viewBox="0 0 360 330" role="img" aria-label="Criticality matrix, severity against occurrence"><rect class="fm-c" x="44" y="266" width="28" height="28"/><rect class="fm-c" x="72" y="266" width="28" height="28"/><rect class="fm-c" x="100" y="266" width="28" height="28"/><rect class="fm-c" x="128" y="266" width="28" height="28"/><rect class="fm-c" x="156" y="266" width="28" height="28"/><rect class="fm-c" x="184" y="266" width="28" height="28"/><rect class="fm-c" x="212" y="266" width="28" height="28"/><rect class="fm-c" x="240" y="266" width="28" height="28"/><rect class="fm-c" x="268" y="266" width="28" height="28"/><rect class="fm-c" x="296" y="266" width="28" height="28"/><rect class="fm-c" x="44" y="238" width="28" height="28"/><rect class="fm-c" x="72" y="238" width="28" height="28"/><rect class="fm-c" x="100" y="238" width="28" height="28"/><rect class="fm-c" x="128" y="238" width="28" height="28"/><rect class="fm-c" x="156" y="238" width="28" height="28"/><rect class="fm-c" x="184" y="238" width="28" height="28"/><rect class="fm-c" x="212" y="238" width="28" height="28"/><rect class="fm-c" x="240" y="238" width="28" height="28"/><rect class="fm-c" x="268" y="238" width="28" height="28"/><rect class="fm-c" x="296" y="238" width="28" height="28"/><rect class="fm-c" x="44" y="210" width="28" height="28"/><rect class="fm-c" x="72" y="210" width="28" height="28"/><rect class="fm-c" x="100" y="210" width="28" height="28"/><rect class="fm-c" x="128" y="210" width="28" height="28"/><rect class="fm-c" x="156" y="210" width="28" height="28"/><rect class="fm-c" x="184" y="210" width="28" height="28"/><rect class="fm-c" x="212" y="210" width="28" height="28"/><rect class="fm-c" x="240" y="210" width="28" height="28"/><rect class="fm-c" x="268" y="210" width="28" height="28"/><rect class="fm-c" x="296" y="210" width="28" height="28"/><rect class="fm-c" x="44" y="182" width="28" height="28"/><rect class="fm-c" x="72" y="182" width="28" height="28"/><rect class="fm-c" x="100" y="182" width="28" height="28"/><rect class="fm-c" x="128" y="182" width="28" height="28"/><rect class="fm-c" x="156" y="182" width="28" height="28"/><rect class="fm-c" x="184" y="182" width="28" height="28"/><rect class="fm-c" x="212" y="182" width="28" height="28"/><rect class="fm-c" x="240" y="182" width="28" height="28"/><rect class="fm-c" x="268" y="182" width="28" height="28"/><rect class="fm-c" x="296" y="182" width="28" height="28"/><rect class="fm-c" x="44" y="154" width="28" height="28"/><rect class="fm-c" x="72" y="154" width="28" height="28"/><rect class="fm-c" x="100" y="154" width="28" height="28"/><rect class="fm-c" x="128" y="154" width="28" height="28"/><rect class="fm-c" x="156" y="154" width="28" height="28"/><rect class="fm-c" x="184" y="154" width="28" height="28"/><rect class="fm-c" x="212" y="154" width="28" height="28"/><rect class="fm-c" x="240" y="154" width="28" height="28"/><rect class="fm-c" x="268" y="154" width="28" height="28"/><rect class="fm-c" x="296" y="154" width="28" height="28"/><rect class="fm-c" x="44" y="126" width="28" height="28"/><rect class="fm-c" x="72" y="126" width="28" height="28"/><rect class="fm-c" x="100" y="126" width="28" height="28"/><rect class="fm-c" x="128" y="126" width="28" height="28"/><rect class="fm-c" x="156" y="126" width="28" height="28"/><rect class="fm-c" x="184" y="126" width="28" height="28"/><rect class="fm-c" x="212" y="126" width="28" height="28"/><rect class="fm-c" x="240" y="126" width="28" height="28"/><rect class="fm-c" x="268" y="126" width="28" height="28"/><rect class="fm-c" x="296" y="126" width="28" height="28"/><rect class="fm-c" x="44" y="98" width="28" height="28"/><rect class="fm-c" x="72" y="98" width="28" height="28"/><rect class="fm-c" x="100" y="98" width="28" height="28"/><rect class="fm-c" x="128" y="98" width="28" height="28"/><rect class="fm-c" x="156" y="98" width="28" height="28"/><rect class="fm-c" x="184" y="98" width="28" height="28"/><rect class="fm-c" x="212" y="98" width="28" height="28"/><rect class="fm-c" x="240" y="98" width="28" height="28"/><rect class="fm-c" x="268" y="98" width="28" height="28"/><rect class="fm-c" x="296" y="98" width="28" height="28"/><rect class="fm-c" x="44" y="70" width="28" height="28"/><rect class="fm-c" x="72" y="70" width="28" height="28"/><rect class="fm-c" x="100" y="70" width="28" height="28"/><rect class="fm-c" x="128" y="70" width="28" height="28"/><rect class="fm-c" x="156" y="70" width="28" height="28"/><rect class="fm-c" x="184" y="70" width="28" height="28"/><rect class="fm-c" x="212" y="70" width="28" height="28"/><rect class="fm-c" x="240" y="70" width="28" height="28"/><rect class="fm-c" x="268" y="70" width="28" height="28"/><rect class="fm-c" x="296" y="70" width="28" height="28"/><rect class="fm-c" x="44" y="42" width="28" height="28"/><rect class="fm-c" x="72" y="42" width="28" height="28"/><rect class="fm-c" x="100" y="42" width="28" height="28"/><rect class="fm-c" x="128" y="42" width="28" height="28"/><rect class="fm-c" x="156" y="42" width="28" height="28"/><rect class="fm-c" x="184" y="42" width="28" height="28"/><rect class="fm-c" x="212" y="42" width="28" height="28"/><rect class="fm-c" x="240" y="42" width="28" height="28"/><rect class="fm-c" x="268" y="42" width="28" height="28"/><rect class="fm-c" x="296" y="42" width="28" height="28"/><rect class="fm-c" x="44" y="14" width="28" height="28"/><rect class="fm-c" x="72" y="14" width="28" height="28"/><rect class="fm-c" x="100" y="14" width="28" height="28"/><rect class="fm-c" x="128" y="14" width="28" height="28"/><rect class="fm-c" x="156" y="14" width="28" height="28"/><rect class="fm-c" x="184" y="14" width="28" height="28"/><rect class="fm-c" x="212" y="14" width="28" height="28"/><rect class="fm-c" x="240" y="14" width="28" height="28"/><rect class="fm-c" x="268" y="14" width="28" height="28"/><rect class="fm-c" x="296" y="14" width="28" height="28"/><path class="fm-zone" d="M268 266h28M296 266h28M184 238h28M212 238h28M268 238v28M240 238h28M184 210v28M156 210h28M296 210h28M156 182v28M128 182h28M240 182h28M296 182v28M268 182h28M128 154v28M100 154h28M240 154v28M212 154h28M100 126v28M212 126v28M184 126h28M100 98v28M184 98v28M156 98h28M44 70h28M100 70v28M72 70h28M100 70h28M156 70v28M128 70h28"/><text class="vz-tick" x="58.0" y="308" text-anchor="middle">1</text><text class="vz-tick" x="36" y="284.0" text-anchor="end">1</text><text class="vz-tick" x="86.0" y="308" text-anchor="middle">2</text><text class="vz-tick" x="36" y="256.0" text-anchor="end">2</text><text class="vz-tick" x="114.0" y="308" text-anchor="middle">3</text><text class="vz-tick" x="36" y="228.0" text-anchor="end">3</text><text class="vz-tick" x="142.0" y="308" text-anchor="middle">4</text><text class="vz-tick" x="36" y="200.0" text-anchor="end">4</text><text class="vz-tick" x="170.0" y="308" text-anchor="middle">5</text><text class="vz-tick" x="36" y="172.0" text-anchor="end">5</text><text class="vz-tick" x="198.0" y="308" text-anchor="middle">6</text><text class="vz-tick" x="36" y="144.0" text-anchor="end">6</text><text class="vz-tick" x="226.0" y="308" text-anchor="middle">7</text><text class="vz-tick" x="36" y="116.0" text-anchor="end">7</text><text class="vz-tick" x="254.0" y="308" text-anchor="middle">8</text><text class="vz-tick" x="36" y="88.0" text-anchor="end">8</text><text class="vz-tick" x="282.0" y="308" text-anchor="middle">9</text><text class="vz-tick" x="36" y="60.0" text-anchor="end">9</text><text class="vz-tick" x="310.0" y="308" text-anchor="middle">10</text><text class="vz-tick" x="36" y="32.0" text-anchor="end">10</text><text class="vz-axis" x="184" y="328" text-anchor="middle">Occurrence →</text><text class="vz-axis" transform="translate(11 154) rotate(-90)" text-anchor="middle">Severity →</text><g class="fm-pts"><circle class="fm-pt" data-ids="FM-05" cx="114.0" cy="56.0" r="6" fill="var(--red)"><title>FM-05 Surviving servers cannot communicate with the failed ones and the whole system goes down (S9 O3 D9)</title></circle><text class="fm-pt-l" x="114.0" y="46.0" text-anchor="middle">05</text><circle class="fm-pt" data-ids="FM-04" cx="142.0" cy="56.0" r="6" fill="var(--red)"><title>FM-04 About 300 of 7,000 servers are not linked to an alternate power source, and their backups are unpowered too (S9 O4 D9)</title></circle><text class="fm-pt-l" x="142.0" y="46.0" text-anchor="middle">04</text><circle class="fm-pt" data-ids="FM-01" cx="170.0" cy="56.0" r="6" fill="var(--red)"><title>FM-01 The routine test transfer ignites a fire in the power-control room (S9 O5 D9)</title></circle><text class="fm-pt-l" x="170.0" y="46.0" text-anchor="middle">01</text><circle class="fm-pt" data-ids="FM-03" cx="142.0" cy="84.0" r="6" fill="var(--amber)"><title>FM-03 One event in the power-control room kills a feed and leaves backups unpowered, so failover fails (S8 O4 D9)</title></circle><text class="fm-pt-l" x="142.0" y="74.0" text-anchor="middle">03</text><circle class="fm-pt" data-ids="FM-06" cx="170.0" cy="84.0" r="6" fill="var(--red)"><title>FM-06 Recovery needs about 500 manual server reboots, and the 52-year-old Deltamatic returns with only its green-screen interface working (S8 O5 D9)</title></circle><text class="fm-pt-l" x="170.0" y="74.0" text-anchor="middle">06</text><circle class="fm-pt" data-ids="FM-02" cx="142.0" cy="112.0" r="6" fill="var(--amber)"><title>FM-02 The fire destroys a transformer before it is controlled; no detection or fixed suppression system is documented (S7 O4 D8)</title></circle><text class="fm-pt-l" x="142.0" y="102.0" text-anchor="middle">02</text><circle class="fm-pt" data-ids="FM-07" cx="254.0" cy="196.0" r="6" fill="var(--amber)"><title>FM-07 No root-cause analysis naming the failed component, its age or its failure mechanism is ever published (S4 O8 D9)</title></circle><text class="fm-pt-l" x="254.0" y="186.0" text-anchor="middle">07</text></g></svg></figure>
            </div>
            <div class="fm-wi" hidden></div>
            <dl class="fm-facts"><div><dt>Caught only after impact<small>D ≥ 8</small></dt><dd>7 of 7</dd></div><div><dt>Actions that cut occurrence<small>O lowered</small></dt><dd>0</dd></div><div><dt>Actions that cut detection<small>D lowered</small></dt><dd>0</dd></div><div><dt>Actions that cut severity<small>blast radius unchanged</small></dt><dd>0</dd></div></dl>
        </div>
        <script type="application/json" id="fmea-sim-data">{"modes":[{"id":"FM-01","fm":"The routine test transfer ignites a fire in the power-control room","item":"Power-control-room equipment during the generator test transfer","S":9,"O":5,"D":9,"rev":null,"why":{"S":"It initiated a worldwide outage of an airline's operations platform with no workaround, grounding the fleet: provider-wide outage of a foundational service, the rubric's 9. Not 10: the fire stayed small and confined to the room and no injuries are reported.","O":"A scheduled test transfer is routine work that exercised the cause, but the equipment-level cause is undetermined, so it is held at 5 rather than 6 or 8.","D":"No pre-transfer inspection or condition check is recorded; the failure announced itself as a fire."},"soe":[0,1]},{"id":"FM-02","fm":"The fire destroys a transformer before it is controlled; no detection or fixed suppression system is documented","item":"Fire detection and suppression in the power-control room","S":7,"O":4,"D":8,"rev":null,"why":{"S":"Losing a feed to the fire is a major degradation of the facility's power supply; the system-wide collapse that followed is scored in FM-04 and FM-05. The fire's confinement to the room limits this score.","O":"Needs an electrical fire first, which is infrequent.","D":"These scores reflect the absence of any documented control, not an observed failure: the dossier cannot say when the fire was detected, and a secondary claim that it was 'quickly extinguished' is not certified."},"soe":[2,8]},{"id":"FM-03","fm":"One event in the power-control room kills a feed and leaves backups unpowered, so failover fails","item":"Transformer, transfer path and protective coordination between utility feeds and generators","S":8,"O":4,"D":9,"rev":null,"why":{"S":"This is where the dual-feed design was defeated; scored 8 rather than 9 because the airline-wide outage is already carried by FM-01 and required the server-level defect in FM-04 as well.","O":"Needs a fault at the shared node, an unusual combination: 'infrequent'.","D":"No study or test of the node's selectivity is recorded; the weakness showed only when backups did not take the load."},"soe":[4,5]},{"id":"FM-04","fm":"About 300 of 7,000 servers are not linked to an alternate power source, and their backups are unpowered too","item":"Server dual-cord (A+B) power wiring","S":9,"O":4,"D":9,"rev":null,"why":{"S":"This verified defect is what turned the loss of one feed into dead servers and, through FM-05, the airline-wide outage.","O":"A standing latent defect that only matters when a feed is lost, an unusual combination: 'infrequent'. Kept at 4 so the single event is not scored at full weight again.","D":"No audit or drill had found it; it was revealed through the outage."},"soe":[6]},{"id":"FM-05","fm":"Surviving servers cannot communicate with the failed ones and the whole system goes down","item":"Coupling between servers in the operations platform","S":9,"O":3,"D":9,"rev":null,"why":{"S":"Losing about 4% of servers collapsed 100% of the platform; this coupling is what made the outage airline-wide.","O":"Needs a loss of servers first, which is infrequent.","D":"Seen through the outage itself."},"soe":[7]},{"id":"FM-06","fm":"Recovery needs about 500 manual server reboots, and the 52-year-old Deltamatic returns with only its green-screen interface working","item":"Platform recovery and the Deltamatic legacy reservation system","S":8,"O":5,"D":9,"rev":null,"why":{"S":"This mode sets how long and how deep the outage ran rather than whether it happened: hours of full outage and a three-day operational tail are scored 8 so the outage is not counted again at 9.","O":"The recovery path applies to any platform-wide loss; present as a standing condition though rarely exercised.","D":"No recovery drill is recorded that would have shown the restart time or the green-screen-only state in advance."},"soe":[13]},{"id":"FM-07","fm":"No root-cause analysis naming the failed component, its age or its failure mechanism is ever published","item":"Post-incident root-cause analysis and disclosure","S":4,"O":8,"D":9,"rev":null,"why":{"S":"The missing report stops no service; it limits what others can learn and verify, which is 'limited impact'.","O":"The dossier records the absence as the standing state of the record, not a one-off delay.","D":"Nothing surfaces the gap except the missing document."},"soe":[]}],"soe":[{"t":"2016-08-08 ~02:29 EST","ph":"TRIGGER","ev":"Operators perform a scheduled load transfer toward the backup generator for testing — the proximate trigger. Availability Digest: the fire 'was the result of a routine scheduled switch for testing purposes to the backup generator.'"},{"t":"2016-08-08 02:30 EST","ph":"TRIGGER","ev":"A fire erupts in the power-control room: 'On Monday morning, August 8, 2016, at 2:30 AM EST, a fire erupted in the power control room of Delta's data center at its Atlanta headquarters.'"},{"t":"2016-08-08 02:30 EST","ph":"DETECTION","ev":"The fire is detected/sensed at origin, but NO verifiable source names the detection system (aspirating/VESDA, spot smoke, or heat) or the exact detection moment; the only fixed data point is the 2:30 AM origin time."},{"t":"2016-08-08 ~02:31 EST","ph":"CASCADE","ev":"REPORTED, NOT RE-VERIFIED: Delta stated the failing 'power control module... malfunctioned, causing a surge to the transformer and a loss of power.' This review could not re-fetch the ABC News page (403/404)."},{"t":"2016-08-08 ~02:31 EST","ph":"CASCADE","ev":"VERIFIED mechanism: the transformer is destroyed by the fire — 'The fire caused a transformer to fail, killing one of the two power feeds to the data center.'"},{"t":"2016-08-08 ~02:31 EST","ph":"CASCADE","ev":"REPORTED, NOT RE-VERIFIED: a single transfer point is said to have isolated the load from both sources — 'the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power.' Source page not re-fetchable this pass."},{"t":"2016-08-08 ~02:32 EST","ph":"IMPACT","ev":"~300 of 7,000 servers wired only to the failed feed lose power, and their backups are also dead: '300 of Delta's 7,000 servers... were not linked to an alternate power source'; 'many of them could not fail over to their backups, which were also down due to being unpowered.'"},{"t":"2016-08-08 ~02:33 EST","ph":"IMPACT","ev":"Whole-platform collapse: surviving servers 'could not communicate with the servers that failed. This took down Delta's entire system.' Passenger check-in, baggage, websites, kiosks, and airport displays go dark."},{"t":"2016-08-08 ~02:35 EST","ph":"MITIGATION","ev":"Fire SUPPRESSION: no fixed suppression system is named and no discharge is confirmed in any verifiable source; secondary trade material characterized it as 'a small fire that was quickly extinguished' but could not be re-fetched and is not certified here."},{"t":"2016-08-08 ~pre-dawn EST","ph":"MITIGATION","ev":"EMERGENCY SERVICES (fire): a retrospective states firefighters were called to extinguish the blaze, but that page returned HTTP 404 this pass and the call/arrival/on-scene timeline was never officially published."},{"t":"2016-08-08 morning EST","ph":"MITIGATION","ev":"EMERGENCY SERVICES (utility): Georgia Power crews are reported to have responded on site and worked with Delta; the utility maintained there was no area outage. Not independently re-verified this pass."},{"t":"2016-08-08 morning EST","ph":"IMPACT","ev":"EVACUATION / LIFE SAFETY: none reported — an unmanned/low-occupancy overnight electrical-room fire; no injuries reported in any source (life-safety egress not triggered)."},{"t":"2016-08-08 morning EST","ph":"RECOVERY","ev":"Manual recovery begins: '500 servers had to be rebooted' to bring the platform back online."},{"t":"2016-08-08 morning EST","ph":"RECOVERY","ev":"Core reservation platform returns degraded: the 52-year-old 'Deltamatic' system comes back with 'only the old Deltamatic green-screen interface... operational', forcing manual check-in and handwritten boarding passes."},{"t":"2016-08-08 08:30 EST","ph":"RECOVERY","ev":"Systems operational again: 'It wasn't until 8:30 AM, six hours later, that the Delta systems were once again operational.'"},{"t":"2016-08-08 08:40 EST","ph":"RESTORED","ev":"FAA ground stop lifted: 'the ground stop was lifted at 8:40 AM on Monday' — though 'cancellations and delays continued.' By 1:30 PM only 1,700 of 6,000 scheduled flights were operating."},{"t":"2016-08-08 → 08-10","ph":"RESTORED","ev":"Operational recovery stretches three days: 'Delta cancelled 2,100 flights over a span of three days... 1,000 flights on Monday... 800 more on Tuesday and 300 on Wednesday. An additional 2,400 flights were delayed.' Estimated cost ~$150M."}],"rubric":{"S":[[10,"Hazard to people, or loss of the facility / several regions"],[9,"Region-wide or provider-wide outage of a foundational service, no workaround"],[8,"Full outage of a major service for hours"],[7,"Major degradation of a major service"],[6,"Partial outage confined to one zone or one service"],[5,"Customer-visible degradation"],[4,"Limited customer impact"],[3,"Internal impact only"],[2,"Negligible"],[1,"No effect"]],"O":[[10,"Near certain: the cause is present in normal operation"],[8,"Frequent: routine work exercises the cause"],[6,"Occasional: a foreseeable slip or condition, weakly guarded"],[4,"Infrequent: needs an unusual combination"],[2,"Remote: guarded by design"],[1,"Eliminated by design"]],"D":[[10,"No control could detect it"],[9,"Detected only through customer impact"],[8,"Detected after impact by internal monitoring"],[6,"Detected at onset, not prevented"],[4,"Detected before impact with time to act"],[2,"Automated interlock almost certainly stops it"],[1,"Certain to be stopped"]]}}</script>
        <div class="fm-sheet">
            <div class="fm-head" aria-hidden="true"><span>ID</span><span>Failure mode</span><span>S·O·D</span><span>RPN</span><span>After</span></div>
            <details class="fm-row" id="FM-01" data-id="FM-01">
  <summary>
    <span class="fm-id-cell">FM-01</span>
    <span class="fm-mode">The routine test transfer ignites a fire in the power-control room<span class="fm-item">Power-control-room equipment during the generator test transfer</span></span>
    <span class="fm-sod" aria-label="Severity 9, occurrence 5, detection 9">9·5·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--red)"></i>405</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Transfer load to the backup generator for a scheduled test without damaging the gear</dd>
      <dt>Effect</dt><dd>A fire at 02:30 EST destroys a transformer and kills one of two power feeds, starting the chain that took Delta&#x27;s entire system down</dd>
      <dt>Cause</dt><dd>Undetermined. Delta reportedly named a &#x27;power control module&#x27; and Georgia Power reportedly named switchgear that failed &#x27;for reasons that were not immediately clear&#x27;; no make, model, age or failure mechanism was ever published</dd>
      <dt>Prevention in place</dt><dd>None recorded</dd>
      <dt>Detection in place</dt><dd>None recorded before the transfer; the dossier has no record of pre-test checks on the gear</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>9</b></dt><dd>It initiated a worldwide outage of an airline&#x27;s operations platform with no workaround, grounding the fleet: provider-wide outage of a foundational service, the rubric&#x27;s 9. Not 10: the fire stayed small and confined to the room and no injuries are reported.</dd></div>
      <div class="fm-sc"><dt>O <b>5</b></dt><dd>A scheduled test transfer is routine work that exercised the cause, but the equipment-level cause is undetermined, so it is held at 5 rather than 6 or 8.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>No pre-transfer inspection or condition check is recorded; the failure announced itself as a fire.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Review switchgear and transfer maintenance and de-risk live generator-test transfers (not publicly documented) <span class="fm-ev-src">Correction of errors #4</span></li><li>Pre-test thermography and insulation checks, and staged transfers under controlled conditions <span class="fm-ev-src">Improvement #1</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Authorised electrical person</b> Before any live generator transfer, take thermography and insulation-resistance readings on the switchgear and check its maintenance records<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="MAINTENANCE — De-risk live transfer/test procedures: since the fire &#x27;was the result of a routine scheduled switch for testing purposes to the backup generator&#x27;, treat generator/transfer testing as a high-energy operation: pre-test thermography and insulation-resistance checks on switchgear, breaker/relay maintenance records reviewed, and staged/loaded transfer under controlled conditions rather than a live full-load switch on aged gear.">Improvement #1</span></li><li><b>Authorised electrical person</b> Run the test transfer in stages and under controlled load, not as one live switch<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="Review switchgear/transfer maintenance and de-risk live generator-test transfer procedures (Not publicly documented)">Correction of errors #4</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>First responder</b> Station a person at the switchgear during the transfer with a means to call it off and the fire alarm to hand<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Authorised electrical person</b> Abort the transfer and open the sources feeding the power-control room on any smoke, noise or arc<span class="rs-basis" title="Operation of electrical installations — switching, isolation, safe working">EN 50110-1</span></li><li><b>Incident commander</b> Call the fire service at the first sign of fire, then name the person who confirms de-energisation<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Service recovery lead</b> Do not re-energise the room or repeat the test until the cause has been found and written down<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical) (Never published — official RCA absent (DISCLOSURE GAP))">Correction of errors #1</span></li></ul></div></div><p class="fm-sub">On the record at this failure</p><ul class="rs-at"><li><a href="#soe-1"><time>2016-08-08 ~02:29 EST</time></a><b>Authorised electrical person</b> Run a scheduled transfer to the backup generator for testing; the fire follows within minutes</li></ul>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://Availability Digest (availabilitydigest.com/public_articles/1109/delta.pdf) — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #1</a></span><span class="fm-ev-txt">“was the result of a routine scheduled switch for testing purposes to the backup generator”</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #2</a></span><span class="fm-ev-txt">2016-08-08 02:30 EST — A fire erupts in the power-control room: &#x27;On Monday morning, August 8, 2016, at 2:30 AM EST, a fire erupted in the power control room of Delta&#x27;s data center at its Atlanta headquarters.&#x27;</span></li><li><span class="fm-ev-src"><a href="https://www.ajc.com/business/georgia-power-suspects-equipment-failure-caused-airport-fire-outage/LmQ9sG6pj8HnwP8nuUAlEJ" target="_blank" rel="noopener nofollow">Reference #2 · press</a></span><span class="fm-ev-txt">“Bastian said a power control module at the airline&#x27;s technology command center failed and caught fire.”</span></li><li><span class="fm-ev-src">Root cause</span><span class="fm-ev-txt">“for reasons that were not immediately clear”</span></li><li><span class="fm-ev-src">Contributing factor #2</span><span class="fm-ev-txt">“The resilience test itself ignited the gear”</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-01" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-06" data-id="FM-06">
  <summary>
    <span class="fm-id-cell">FM-06</span>
    <span class="fm-mode">Recovery needs about 500 manual server reboots, and the 52-year-old Deltamatic returns with only its green-screen interface working<span class="fm-item">Platform recovery and the Deltamatic legacy reservation system</span></span>
    <span class="fm-sod" aria-label="Severity 8, occurrence 5, detection 9">8·5·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--red)"></i>360</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Return the operations platform to full service quickly once power is restored</dd>
      <dt>Effect</dt><dd>Systems operational only at 08:30 EST, six hours after the fire; manual check-in and handwritten boarding passes; 2,100 flights cancelled over three days and about 2,400 delayed</dd>
      <dt>Cause</dt><dd>Manual restart dependence and legacy-platform fragility</dd>
      <dt>Prevention in place</dt><dd>None recorded</dd>
      <dt>Detection in place</dt><dd>Not applicable before the incident; recovery time was learned during it</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>8</b></dt><dd>This mode sets how long and how deep the outage ran rather than whether it happened: hours of full outage and a three-day operational tail are scored 8 so the outage is not counted again at 9.</dd></div>
      <div class="fm-sc"><dt>O <b>5</b></dt><dd>The recovery path applies to any platform-wide loss; present as a standing condition though rarely exercised.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>No recovery drill is recorded that would have shown the restart time or the green-screen-only state in advance.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Invest in IT resilience and modernise reservation and passenger-service platforms (publicly committed in general terms; scope and completion not verified) <span class="fm-ev-src">Correction of errors #3</span></li><li>Geographically redundant reservation platform with tested automated failover to a second site <span class="fm-ev-src">Improvement #7</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Service recovery lead</b> Move the core platform to a geographically redundant system with tested automatic failover<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="RECOVERY / IT — Modernize and geo-redundant the core platform: the 52-year-old Deltamatic monolith returning as green-screen-only forced manual check-in. Invest in a resilient, geographically-redundant reservation/DCS platform with tested automated failover to a second site.">Improvement #7</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>Service recovery lead</b> Time each stage of a cold restart of the reservation platform in a drill and publish the real total<span class="rs-basis" title="Contingency planning for information systems — backup, alternate site, recovery">NIST SP 800-34</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Incident commander</b> Switch airport staff to manual check-in and handwritten boarding passes as soon as only the green-screen interface is up<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li><li><b>Service recovery lead</b> Reboot the 500 servers in the dependency order the platform needs<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Service recovery lead</b> Bring the full interface back after the green-screen service is stable and clear the backlog of flights<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li><li><b>Authority / investigator</b> Lift the ground stop only when the airline confirms it can handle departures<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #3</a></span><span class="fm-ev-txt">Servers requiring manual reboot: ~500</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #5</a></span><span class="fm-ev-txt">Time to systems operational: ~6 hours (02:30 → 08:30 EST)</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #14</a></span><span class="fm-ev-txt">2016-08-08 morning EST — Core reservation platform returns degraded: the 52-year-old &#x27;Deltamatic&#x27; system comes back with &#x27;only the old Deltamatic green-screen interface... operational&#x27;, forcing manual check-in and handwritten boarding passes.</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #8</a></span><span class="fm-ev-txt">Flights cancelled over 3 days: 2,100 (1,000 Mon / 800 Tue / 300 Wed)</span></li><li><span class="fm-ev-src">Contributing factor #5</span><span class="fm-ev-txt">LEGACY-SYSTEM RECOVERY FRICTION — VERIFIED: the core reservation platform runs on &#x27;a 52-year old legacy system called Deltamatic&#x27;; on restart &#x27;only the old Deltamatic green-screen interface was operational&#x27;, forcing manual check-in and handwritten boarding passes (Availability Digest) — extending impact far beyond power restoration.</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-06" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-04" data-id="FM-04">
  <summary>
    <span class="fm-id-cell">FM-04</span>
    <span class="fm-mode">About 300 of 7,000 servers are not linked to an alternate power source, and their backups are unpowered too<span class="fm-item">Server dual-cord (A+B) power wiring</span></span>
    <span class="fm-sod" aria-label="Severity 9, occurrence 4, detection 9">9·4·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--red)"></i>324</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Keep every server powered from an independent second source if one feed is lost</dd>
      <dt>Effect</dt><dd>The single-fed servers go dark and cannot fail over to their backups</dd>
      <dt>Cause</dt><dd>As-built wiring diverged from the A+B design intent and no commissioning audit or failover test caught it</dd>
      <dt>Prevention in place</dt><dd>Design intent of redundant power supplies on different power strips</dd>
      <dt>Detection in place</dt><dd>None; the defect is reported to have gone undetected until the live fault</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>9</b></dt><dd>This verified defect is what turned the loss of one feed into dead servers and, through FM-05, the airline-wide outage.</dd></div>
      <div class="fm-sc"><dt>O <b>4</b></dt><dd>A standing latent defect that only matters when a feed is lost, an unusual combination: &#x27;infrequent&#x27;. Kept at 4 so the single event is not scored at full weight again.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>No audit or drill had found it; it was revealed through the outage.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Correct the ~300 single-fed servers and audit dual-cord integrity across all 7,000 (acknowledged by the CEO; completion not publicly verified) <span class="fm-ev-src">Correction of errors #2</span></li><li>Independent commissioning, periodic A/B integrity audits and recurring pull-the-plug failover drills <span class="fm-ev-src">Improvement #2</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Authorised electrical person</b> Trace every PSU to independent PDUs by physical check and automated power-path mapping, across all 7,000 servers<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="MAINTENANCE — Independent commissioning + periodic A/B integrity audits: the ~300 single-fed servers (out of 7,000) proves design intent diverged from as-built. Mandate dual-cord verification (physical trace of every PSU to independent, separately-fed PDUs/strips), automated per-outlet power-path mapping, and recurring pull-the-plug failover drills to catch wiring drift.">Improvement #2</span></li><li><b>Authorised electrical person</b> Correct the roughly 300 single-fed servers and audit dual-cord A/B integrity<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="Correct the ~300 single-fed servers and audit dual-cord A/B integrity across all 7,000 servers (Vulnerability acknowledged by CEO (&#x27;took full responsibility&#x27;); remediation completion not publicly verified)">Correction of errors #2</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>First responder</b> Run pull-the-plug failover drills on one feed at a time and log any server that goes down<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="As-built drifts from design and only an audit catches it: 300 of 7,000 servers were mis-wired to a single feed and it &#x27;went undetected&#x27; until a live fault. Dual-cord/failover integrity needs automated mapping and recurring drills, not one-time commissioning trust.">Lesson #3</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Service recovery lead</b> Rank the single-fed servers by function and bring those that carry check-in and flight operations up first<span class="rs-basis" title="Contingency planning for information systems — backup, alternate site, recovery">NIST SP 800-34</span></li><li><b>Incident commander</b> Hold the restart order until the power path for each server group has been confirmed<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Service recovery lead</b> Re-cable single-fed servers to an alternate PDU and prove it by failing the feed over<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://Availability Digest — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #7</a></span><span class="fm-ev-txt">2016-08-08 ~02:32 EST — ~300 of 7,000 servers wired only to the failed feed lose power, and their backups are also dead: &#x27;300 of Delta&#x27;s 7,000 servers... were not linked to an alternate power source&#x27;; &#x27;many of them could not fail over to their backups, which were also down due to being unpowered.&#x27;</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #2</a></span><span class="fm-ev-txt">Servers lacking alternate power source: ~300 of 7,000 (~4.3%)</span></li><li><span class="fm-ev-src">Contributing factor #1</span><span class="fm-ev-txt">“No commissioning audit or failover test had caught the design-vs-installation gap”</span></li></ul><p class="rp-back">Reproduce: <a href="#rp-tia">TIA-942 checklist</a></p>
    <button type="button" class="fm-wi-open" data-id="FM-04" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-03" data-id="FM-03">
  <summary>
    <span class="fm-id-cell">FM-03</span>
    <span class="fm-mode">One event in the power-control room kills a feed and leaves backups unpowered, so failover fails<span class="fm-item">Transformer, transfer path and protective coordination between utility feeds and generators</span></span>
    <span class="fm-sod" aria-label="Severity 8, occurrence 4, detection 9">8·4·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--amber)"></i>288</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Isolate a fault in one device so the other utility feed and the generators keep carrying the load</dd>
      <dt>Effect</dt><dd>Despite two utilities entering opposite sides of the building, power to part of the IT load is lost; Delta said some critical systems and network equipment did not switch over to backup systems</dd>
      <dt>Cause</dt><dd>A concentrated transfer node without selective isolation. The reported surge to the transformer and the claim that switchgear locked Delta out of both generators and Georgia Power are not re-verified</dd>
      <dt>Prevention in place</dt><dd>Two separate utility feeds entering opposite sides of the building</dd>
      <dt>Detection in place</dt><dd>None recorded</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>8</b></dt><dd>This is where the dual-feed design was defeated; scored 8 rather than 9 because the airline-wide outage is already carried by FM-01 and required the server-level defect in FM-04 as well.</dd></div>
      <div class="fm-sc"><dt>O <b>4</b></dt><dd>Needs a fault at the shared node, an unusual combination: &#x27;infrequent&#x27;.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>No study or test of the node&#x27;s selectivity is recorded; the weakness showed only when backups did not take the load.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Selective breaker coordination and surge or fault isolation <span class="fm-ev-src">Improvement #4</span></li><li>Audit the topology so no single switchgear, transfer switch or transformer can sever a feed and defeat generator failover <span class="fm-ev-src">Improvement #5</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Authorised electrical person</b> Add selective breaker coordination and surge isolation so an upstream fault trips locally and cannot destroy the transformer<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span><span class="rs-basis rs-basis-ev" title="SAFETY / ELECTRICAL — Protective coordination &amp; surge isolation: introduce selective breaker coordination and surge/fault isolation so a faulting upstream device trips locally without propagating energy to and destroying a downstream transformer, eliminating the &#x27;one fire kills a whole feed&#x27; failure mode.">Improvement #4</span></li><li><b>Authorised electrical person</b> Audit the topology so no single switchgear or transfer switch can sever a feed and block generator failover<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="RESILIENCE — Remove concentrated single points of failure: audit the topology so no single switchgear, transfer switch, or transformer can simultaneously sever a utility feed and defeat generator failover; provide true 2N/isolated-bus separation with independent transfer paths.">Improvement #5</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>First responder</b> On loss of one feed, check at once that the generator and the second feed are still connected<span class="rs-basis" title="Standard for Emergency and Standby Power Systems">NFPA 110</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Incident commander</b> Direct one electrician to establish which sources are live and which breakers are open before any re-closing<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li><li><b>Utility / grid operator</b> Confirm to the site whether the utility supply is healthy, so the fault is placed inside or outside the meter<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span><span class="rs-basis rs-basis-ev" title="Confirm no area-grid cause and support Delta investigation (Georgia Power stated (as reported) it was Delta-equipment failure with &#x27;no area power outage&#x27;; not re-verified this pass)">Correction of errors #5</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Authorised electrical person</b> Restore power by the second feed or the generator only after the damaged transformer is isolated<span class="rs-basis" title="Standard for Electrical Safety in the Workplace — energised work, isolation, lock-out">NFPA 70E</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://Availability Digest — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #5</a></span><span class="fm-ev-txt">“The fire caused a transformer to fail, killing one of the two power feeds to the data center.”</span></li><li><span class="fm-ev-src"><a href="https://www.oxfordrmg.com/wp-content/uploads/2016/08/08.09.16-Delta-Meltdown-Reflects-Problems-With-Aging-Technology-WSJ.pdf" target="_blank" rel="noopener nofollow">Reference #1 · press</a></span><span class="fm-ev-txt">“some critical systems and network equipment didn&#x27;t switch over to Delta&#x27;s backup systems”</span></li><li><span class="fm-ev-src">Contributing factor #3</span><span class="fm-ev-txt">SINGLE DOWNSTREAM EVENT DEFEATED DUAL-FEED DESIGN — VERIFIED (mechanism) / REPORTED (nomenclature): a dual-utility-feed envelope was undone because one fire killed a transformer/feed AND left backups unpowered so failover failed. The specific &#x27;switchgear failure locked Delta out of its reserve generators as well as from Georgia Power&#x27; framing (Robert Mann, EE Power) is as-reported and was not independently re-verified.</span></li><li><span class="fm-ev-src"><a href="https://analyst Robert Mann, via EE Power — AS REPORTED, not independently verified" target="_blank" rel="noopener nofollow">Sequence of events #6</a></span><span class="fm-ev-txt">2016-08-08 ~02:31 EST — REPORTED, NOT RE-VERIFIED: a single transfer point is said to have isolated the load from both sources — &#x27;the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power.&#x27; Source page not re-fetchable this pass.</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-03" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-07" data-id="FM-07">
  <summary>
    <span class="fm-id-cell">FM-07</span>
    <span class="fm-mode">No root-cause analysis naming the failed component, its age or its failure mechanism is ever published<span class="fm-item">Post-incident root-cause analysis and disclosure</span></span>
    <span class="fm-sod" aria-label="Severity 4, occurrence 8, detection 9">4·8·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--amber)"></i>288</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Identify the failed component and mechanism so recurrence can be prevented and assessed</dd>
      <dt>Effect</dt><dd>The physical failure mode remains officially unverified; this FMEA cannot score the initiating equipment or the fire protection beyond &#x27;undetermined&#x27;</dd>
      <dt>Cause</dt><dd>Delta did not publish an RCA, and no regulatory or vendor document exists</dd>
      <dt>Prevention in place</dt><dd>None recorded</dd>
      <dt>Detection in place</dt><dd>Visible only as the absence of a report</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>4</b></dt><dd>The missing report stops no service; it limits what others can learn and verify, which is &#x27;limited impact&#x27;.</dd></div>
      <div class="fm-sc"><dt>O <b>8</b></dt><dd>The dossier records the absence as the standing state of the record, not a one-off delay.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>Nothing surfaces the gap except the missing document.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li class="fm-residual">None published — residual risk.</li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Incident commander</b> Commission a formal root-cause analysis with component forensics and a maintenance-record review<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register.">Improvement #8</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>Authorised electrical person</b> Preserve the failed gear, relay settings and test records from the power-control room<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Service recovery lead</b> Log each corrective action in a tracked register with an owner and date<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span><span class="rs-basis rs-basis-ev" title="GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register.">Improvement #8</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Authority / investigator</b> Publish the failed component&#x27;s make, age and failure mechanism so other operators can learn from it<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical) (Never published — official RCA absent (DISCLOSURE GAP))">Correction of errors #1</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src">Correction of errors #1</span><span class="fm-ev-txt">Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical) (Never published — official RCA absent (DISCLOSURE GAP))</span></li><li><span class="fm-ev-src">Contributing factor #7</span><span class="fm-ev-txt">OPAQUE / ABSENT COMPONENT RCA — SUPPORTED BY ABSENCE: no make, model, age, or chemistry of the failed gear was ever disclosed and no official root-cause analysis, regulatory, or vendor document was published; Georgia Power could only say it failed &#x27;for reasons that were not immediately clear&#x27; (as reported).</span></li><li><span class="fm-ev-src">Root cause</span><span class="fm-ev-txt">“The physical failure mode is therefore officially unverified.”</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-07" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-05" data-id="FM-05">
  <summary>
    <span class="fm-id-cell">FM-05</span>
    <span class="fm-mode">Surviving servers cannot communicate with the failed ones and the whole system goes down<span class="fm-item">Coupling between servers in the operations platform</span></span>
    <span class="fm-sod" aria-label="Severity 9, occurrence 3, detection 9">9·3·9</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--red)"></i>243</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Keep the platform running in degraded form when a minority of servers is lost</dd>
      <dt>Effect</dt><dd>Check-in, baggage, websites, kiosks and airport displays go dark; Delta grounds its global fleet</dd>
      <dt>Cause</dt><dd>Tight interdependency with no recorded fault isolation or degraded mode</dd>
      <dt>Prevention in place</dt><dd>None recorded</dd>
      <dt>Detection in place</dt><dd>Customer-visible impact</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>9</b></dt><dd>Losing about 4% of servers collapsed 100% of the platform; this coupling is what made the outage airline-wide.</dd></div>
      <div class="fm-sc"><dt>O <b>3</b></dt><dd>Needs a loss of servers first, which is infrequent.</dd></div>
      <div class="fm-sc"><dt>D <b>9</b></dt><dd>Seen through the outage itself.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Re-architect for partition tolerance, bulkheading and degraded-mode operation <span class="fm-ev-src">Improvement #6</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Service recovery lead</b> Re-architect for fault isolation and degraded-mode operation, so loss of about 4% of servers stays partial<span class="rs-basis" title="Business continuity management systems">ISO 22301</span><span class="rs-basis rs-basis-ev" title="ARCHITECTURE — Graceful degradation / fault isolation: loss of ~4% of servers collapsed the entire platform because survivors &#x27;could not communicate with the servers that failed&#x27;. Re-architect for partition tolerance, bulkheading, and degraded-mode operation so a partial power loss cannot take down the whole system.">Improvement #6</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>Service recovery lead</b> Alarm when a node group leaves the cluster and when survivors lose contact with it<span class="rs-basis" title="Google SRE: Managing Incidents — incident commander, operations, communications and planning roles; declare early">SRE incident mgmt</span></li><li><b>Authorised electrical person</b> Give the platform team a live list of unpowered racks, so lost contact between servers is matched to the power fault<span class="rs-basis" title="Uptime Institute Tier Standard: Operational Sustainability — staffing, procedures, maintenance, drills">Uptime OS</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Incident commander</b> Cut the surviving servers off from the failed group to stop them stalling on it<span class="rs-basis" title="Google SRE: Managing Incidents — incident commander, operations, communications and planning roles; declare early">SRE incident mgmt</span></li><li><b>Service recovery lead</b> Run the reservation platform in degraded mode on the surviving servers where this is possible<span class="rs-basis" title="Business continuity management systems">ISO 22301</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Service recovery lead</b> Reconnect failed nodes in dependency order and confirm check-in, baggage and kiosks one by one<span class="rs-basis" title="Incident management and major-incident practice">ITIL 4</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://Availability Digest — VERIFIED verbatim" target="_blank" rel="noopener nofollow">Sequence of events #8</a></span><span class="fm-ev-txt">“could not communicate with the servers that failed. This took down Delta&#x27;s entire system.”</span></li><li><span class="fm-ev-src">Contributing factor #4</span><span class="fm-ev-txt">TIGHT SYSTEM INTERDEPENDENCY / NO GRACEFUL DEGRADATION — VERIFIED: surviving servers &#x27;could not communicate with the servers that failed. This took down Delta&#x27;s entire system&#x27; (Availability Digest). Loss of only ~4% of servers collapsed the whole platform — insufficient partition tolerance / fault isolation.</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #2</a></span><span class="fm-ev-txt">Servers lacking alternate power source: ~300 of 7,000 (~4.3%)</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-05" hidden>Open in what-if</button>
  </div>
</details><details class="fm-row" id="FM-02" data-id="FM-02">
  <summary>
    <span class="fm-id-cell">FM-02</span>
    <span class="fm-mode">The fire destroys a transformer before it is controlled; no detection or fixed suppression system is documented<span class="fm-item">Fire detection and suppression in the power-control room</span></span>
    <span class="fm-sod" aria-label="Severity 7, occurrence 4, detection 8">7·4·8</span>
    <span class="fm-rpn"><i class="fm-dot" style="background:var(--amber)"></i>224</span>
    <span class="fm-rpn-rev">—</span>
  </summary>
  <div class="fm-body">
    <dl class="fm-kv">
      <dt>Function</dt><dd>Detect an electrical fire early and suppress it before it damages adjacent power equipment</dd>
      <dt>Effect</dt><dd>One utility feed is lost; the fire itself stays confined to the room</dd>
      <dt>Cause</dt><dd>Fire-protection design and performance for the room are undocumented in any verifiable source</dd>
      <dt>Prevention in place</dt><dd>Unknown; no fixed suppression system is named and no discharge is confirmed</dd>
      <dt>Detection in place</dt><dd>Unknown; no detection system or detection time is recorded, only the 02:30 origin time</dd>
    </dl>
    <dl class="fm-scores">
      <div class="fm-sc"><dt>S <b>7</b></dt><dd>Losing a feed to the fire is a major degradation of the facility&#x27;s power supply; the system-wide collapse that followed is scored in FM-04 and FM-05. The fire&#x27;s confinement to the room limits this score.</dd></div>
      <div class="fm-sc"><dt>O <b>4</b></dt><dd>Needs an electrical fire first, which is infrequent.</dd></div>
      <div class="fm-sc"><dt>D <b>8</b></dt><dd>These scores reflect the absence of any documented control, not an observed failure: the dossier cannot say when the fire was detected, and a secondary claim that it was &#x27;quickly extinguished&#x27; is not certified.</dd></div>
    </dl>
    <p class="fm-sub">Corrective action</p>
    <ul class="fm-acts"><li>Validate power-control-room fire detection and fixed suppression design and performance (no public evidence of any review) <span class="fm-ev-src">Correction of errors #6</span></li><li>Very-early smoke detection, fixed suppression, arc-fault mitigation and auto de-energisation in power rooms <span class="fm-ev-src">Improvement #3</span></li></ul>
    
    <p class="fm-sub">Who acts — playbook</p><div class="rs-modepb"><div class="rs-mp"><span class="rs-mp-ph">Prevent</span><ul><li><b>Safety officer</b> Install and verify very early smoke detection and fixed suppression in the power-control room, with documented discharge tests<span class="rs-basis" title="Standard for the Fire Protection of Telecommunications Facilities">NFPA 76</span><span class="rs-basis rs-basis-ev" title="SAFETY — Fire detection &amp; fixed suppression validation in power-control rooms: the detection and suppression posture is officially undocumented. Install/verify aspirating (VESDA) very-early smoke detection and a fixed clean-agent (or pre-action) system in switchgear/power rooms, with documented discharge testing, arc-fault detection/mitigation, and coordinated auto de-energisation on fire alarm.">Improvement #3</span></li><li><b>Safety officer</b> Validate the detection and fixed suppression design and performance of the power-control room<span class="rs-basis" title="Standard for the Fire Protection of Information Technology Equipment">NFPA 75</span><span class="rs-basis rs-basis-ev" title="Validate power-control-room fire detection and fixed suppression design and performance (No public evidence of any review — posture officially undocumented)">Correction of errors #6</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Detect</span><ul><li><b>First responder</b> Treat a fire alarm in the power-control room as a call-out to the fire service, not as an item to inspect first<span class="rs-basis" title="National Fire Alarm and Signaling Code">NFPA 72</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Contain</span><ul><li><b>Incident commander</b> Order de-energisation of the room on fire alarm and brief the fire service on what is still live<span class="rs-basis" title="FEMA National Incident Management System — Incident Command System: single command, span of control, unified command with outside agencies">NIMS / ICS</span></li><li><b>Fire &amp; rescue commander</b> Hold water off live gear until the site confirms isolation<span class="rs-basis" title="Standard on Emergency Services Incident Management System and Command Safety">NFPA 1561</span></li></ul></div><div class="rs-mp"><span class="rs-mp-ph">Recover</span><ul><li><b>Safety officer</b> Keep the room closed until the fire service hands it back, and record detection and suppression performance<span class="rs-basis" title="Standard for the Fire Protection of Information Technology Equipment">NFPA 75</span></li></ul></div></div>
    <p class="fm-sub">Evidence</p>
    <ul class="fm-ev"><li><span class="fm-ev-src">Contributing factor #8</span><span class="fm-ev-txt">“no detection or fixed-suppression system is named in any verifiable source and no discharge is confirmed”</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (origin time only); no detection-system source exists (DISCLOSED GAP)" target="_blank" rel="noopener nofollow">Sequence of events #3</a></span><span class="fm-ev-txt">2016-08-08 02:30 EST — The fire is detected/sensed at origin, but NO verifiable source names the detection system (aspirating/VESDA, spot smoke, or heat) or the exact detection moment; the only fixed data point is the 2:30 AM origin time.</span></li><li><span class="fm-ev-src"><a href="https://Trade-press characterization (Network Computing), NOT re-verified (DISCLOSED UNCERTAINTY)" target="_blank" rel="noopener nofollow">Sequence of events #9</a></span><span class="fm-ev-txt">“a small fire that was quickly extinguished”</span></li><li><span class="fm-ev-src">Root cause</span><span class="fm-ev-txt">“which was small and confined to the power-control room”</span></li></ul>
    <button type="button" class="fm-wi-open" data-id="FM-02" hidden>Open in what-if</button>
  </div>
</details>
        </div>
        <details class="fm-method"><summary>Scoring rubric and method</summary><div class="fm-method-body"><p>Scales adapted from IEC 60812:2018 and AIAG-VDA. RPN = S × O × D. High: S ≥ 9 with O ≥ 4 or D ≥ 7, or RPN ≥ 300. Medium: RPN ≥ 120 or S ≥ 7. Severity overrides the product: 9 × 2 × 9 = 162 would otherwise hide a region-wide outage nothing could catch. Quotes are checked verbatim against this dossier; a revised score needs a published action. RZ analyst assessment, not an operator document.</p><div class="fm-rubrics"><div><p class="fm-sub">Severity</p><table class="fm-rubric"><tbody><tr><td>10</td><td>Hazard to people, or loss of the facility / several regions</td></tr><tr><td>9</td><td>Region-wide or provider-wide outage of a foundational service, no workaround</td></tr><tr><td>8</td><td>Full outage of a major service for hours</td></tr><tr><td>7</td><td>Major degradation of a major service</td></tr><tr><td>6</td><td>Partial outage confined to one zone or one service</td></tr><tr><td>5</td><td>Customer-visible degradation</td></tr><tr><td>4</td><td>Limited customer impact</td></tr><tr><td>3</td><td>Internal impact only</td></tr><tr><td>2</td><td>Negligible</td></tr><tr><td>1</td><td>No effect</td></tr></tbody></table></div><div><p class="fm-sub">Occurrence</p><table class="fm-rubric"><tbody><tr><td>10</td><td>Near certain: the cause is present in normal operation</td></tr><tr><td>8</td><td>Frequent: routine work exercises the cause</td></tr><tr><td>6</td><td>Occasional: a foreseeable slip or condition, weakly guarded</td></tr><tr><td>4</td><td>Infrequent: needs an unusual combination</td></tr><tr><td>2</td><td>Remote: guarded by design</td></tr><tr><td>1</td><td>Eliminated by design</td></tr></tbody></table></div><div><p class="fm-sub">Detection</p><table class="fm-rubric"><tbody><tr><td>10</td><td>No control could detect it</td></tr><tr><td>9</td><td>Detected only through customer impact</td></tr><tr><td>8</td><td>Detected after impact by internal monitoring</td></tr><tr><td>6</td><td>Detected at onset, not prevented</td></tr><tr><td>4</td><td>Detected before impact with time to act</td></tr><tr><td>2</td><td>Automated interlock almost certainly stops it</td></tr><tr><td>1</td><td>Certain to be stopped</td></tr></tbody></table></div></div></div></details>
</section>
<section class="inc-sec" id="reproduce" aria-labelledby="h-reproduce"><h2 id="h-reproduce">Reproduce in a calculator</h2><p class="rp-intro">The links below open a calculator with the conditions this record states. Only the inputs listed here come from the record. Every other input is the baseline named under each link.</p><div class="rp-entry" id="rp-tia" data-calc="tia"><h3 class="rp-h">TIA-942 checklist</h3><p class="rp-meta"><a href="#FM-04">FMEA mode FM-04</a> · Tier 3 list, Enterprise</p><ul class="rp-rows"><li class="rp-row" data-role="violated" data-input="chk-elec_dual_pdu"><span class="rp-in">Dual A+B PDU feeds per rack</span><span class="rp-rec">In the record: not present</span><span class="rp-base">Baseline: ticked</span><ul class="fm-ev"><li><span class="fm-ev-src"><a href="https://availabilitydigest.com/public_articles/1109/delta.pdf" target="_blank" rel="noopener nofollow">Reference #7 · other</a></span><span class="fm-ev-txt">“300 of Delta&#x27;s 7,000 servers were not linked to an alternate power source”</span></li><li><span class="fm-ev-src"><a href="https://Availability Digest (VERIFIED)" target="_blank" rel="noopener nofollow">Metric #2</a></span><span class="fm-ev-txt">“~300 of 7,000 (~4.3%)”</span></li></ul></li></ul><p class="rp-basenote">Baseline: every other item on the Tier 3, Enterprise list is ticked, so the gaps the checklist shows are the ones the record states. The baseline is part of this reproduction, not a claim about the site.</p><p class="rp-go"><a class="rp-open" href="tia-942-checklist.html#rzs=eyJ2IjoxLCJjYWxjIjoidGlhIiwiaW5wdXRzIjp7ImNoay1zaXRlX2xvY2F0aW9uIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2l0ZV9mbG9vcl9sb2FkIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2l0ZV9jZWlsaW5nIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2l0ZV9yYWlzZWRfZmxvb3IiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zaXRlX2NhYmxlX3BhdGh3YXkiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zaXRlX2VudHJhbmNlX3Jvb20iOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zaXRlX2xvYWRpbmdfZG9jayI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLXNpdGVfc2VwYXJhdGVfZW50cnkiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zaXRlX2R1YWxfZW50cmFuY2UiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zaXRlX3ZhcG9yX2JhcnJpZXIiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1lbGVjX3V0aWxpdHlfZmVlZCI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLWVsZWNfZHVhbF9mZWVkIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZWxlY191cHMiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1lbGVjX3Vwc19uMSI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLWVsZWNfZ2VuZXJhdG9yIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZWxlY19hdHMiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1lbGVjX2Z1ZWxfMjRoIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZWxlY19wZHUiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1lbGVjX2R1YWxfcGR1Ijp7InQiOiJjaGVja2JveCIsInYiOmZhbHNlfSwiY2hrLWVsZWNfZ3JvdW5kaW5nIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZWxlY19lcG8iOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1lbGVjX21ldGVyaW5nIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZWxlY19jb25jdXJyZW50Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstbWVjaF9jb29saW5nIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstbWVjaF9uMSI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLW1lY2hfdGVtcCI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLW1lY2hfaHVtaWRpdHkiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1tZWNoX2xlYWtfZGV0ZWN0Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstbWVjaF9waXBlX3JvdXRpbmciOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1tZWNoX2NvbmN1cnJlbnQiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1tZWNoX3NlcGFyYXRlX3pvbmUiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay10ZWxfZW50cmFuY2UiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay10ZWxfY2FiaW5ldF84MDAiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay10ZWxfd2FwX2NhdDZhIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstdGVsX21kYSI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLXRlbF9oZGEiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay10ZWxfdGlhNTY4Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstdGVsX2ZpYmVyIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstdGVsX2NhdDZhIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstdGVsX3JlZHVuZGFudF9wYXRoIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstdGVsX2RpdmVyc2VfZW50cnkiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay10ZWxfbGFiZWxpbmciOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1maXJlX2RldGVjdGlvbiI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLWZpcmVfc3VwcHJlc3Npb24iOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1maXJlX2NsZWFuX2FnZW50Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstZmlyZV9wcmVhY3Rpb24iOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1maXJlX2VncmVzcyI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLWZpcmVfc2lnbmFnZSI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLWZpcmVfZXh0aW5ndWlzaGVyIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2VjX2FjY2VzcyI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLXNlY19jY3R2Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2VjX21hbnRyYXAiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zZWNfdmlzaXRvciI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLXNlY19wZXJpbWV0ZXIiOnsidCI6ImNoZWNrYm94IiwidiI6dHJ1ZX0sImNoay1zZWNfYmlvbWV0cmljIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2VjX25vY18yNHg3Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstbWVjaF9jb250YWlubWVudCI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLW1lY2hfcmRoeCI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLW1lY2hfZW52X2dyYW51bGFyaXR5Ijp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstbWVjaF9oMV9jbGFzcyI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwiY2hrLXRlbF9kY2ltIjp7InQiOiJjaGVja2JveCIsInYiOnRydWV9LCJjaGstc2VjX2RlY29tbWlzc2lvbiI6eyJ0IjoiY2hlY2tib3giLCJ2Ijp0cnVlfSwidGlhVGllciI6eyJ0IjoidGV4dCIsInYiOiIzIn0sInRpYURjVHlwZSI6eyJ0IjoidGV4dCIsInYiOiJlbnQifX0sIm9yaWdpbiI6ImluY2lkZW50OmRlbHRhLWF0bGFudGEtc3dpdGNoZ2Vhci0yMDE2OnJwLXRpYSJ9">Open the checklist with these inputs</a></p></div></section>
        <section class="inc-sec" id="causes" aria-labelledby="h-causes">
        <h2 id="h-causes">Root cause and contributing factors</h2>
        <div class="card rc-lead">PROXIMATE IGNITION AND MECHANISM (verified core). A fire began at 2:30 AM EST on Monday, 8 August 2016 in the power-control room of Delta&#x27;s data center at its Atlanta headquarters, and it was an electrical-equipment fire — &quot;Delta, whose outage was caused by electrical-equipment failure&quot; (Data Center Knowledge).</div><details class="inc-more"><summary>Full root-cause narrative</summary><div class="card">Crucially, the ignition was triggered by a maintenance/test activity, not a random fault: &quot;The fire was the result of a routine scheduled switch for testing purposes to the backup generator&quot; (Availability Digest, verbatim). The verified physical mechanism is that the fire then destroyed a transformer: &quot;The fire caused a transformer to fail, killing one of the two power feeds to the data center&quot; (Availability Digest). Delta&#x27;s and Georgia Power&#x27;s public statements added component-level detail that this review could NOT independently re-verify this pass (source pages 403/404): Delta (COO Gil West / CEO Ed Bastian, as reported) called the failed item a &quot;power control module&quot; that &quot;malfunctioned and caught fire, causing a surge to a Georgia Power transformer&quot;; Georgia Power (spokesman John Kraft, as reported) called it &quot;a switchgear... [that] malfunctioned for reasons that were not immediately clear,&quot; stressing &quot;It was a failure of Delta equipment... there wasn&#x27;t an area power outage.&quot; These are consistent with the verified spine but should be read as reported, not confirmed.\n\nCRITICAL DISCLOSURE GAP (well-supported). No manufacturer, model number, installation year, insulation type, or arc-fault-versus-mechanical-failure determination was ever publicly released. No official root-cause analysis, regulatory filing, or vendor status document exists; &quot;for reasons that were not immediately clear&quot; remained the effective ceiling on component-level causation. The physical failure mode is therefore officially unverified.\n\nLATENT ROOT — AS-BUILT REDUNDANCY DEFECT (verified). The catastrophe was not the fire, which was small and confined to the power-control room, but the redundancy defect it exposed. Delta&#x27;s design intent was A+B power — &quot;Each server in the data center has redundant power supplies, and each power supply is supposed to be plugged into different power strips&quot; — but the as-built reality diverged: &quot;300 of Delta&#x27;s 7,000 servers in the data center were not linked to an alternate power source&quot; (Availability Digest, verbatim). Those single-fed servers went down and &quot;could not fail over to their backups, which were also down due to being unpowered.&quot; CEO Ed Bastian &quot;took full responsibility for the failure&quot; (Availability Digest); his widely-reported admission that the vulnerability &quot;went undetected&quot; is consistent but was not re-verified here.\n\nLATENT ROOT — TEST/TRANSFER AS TRIGGER + CONCENTRATED TRANSFER NODE. The true root cause is a stack: (1) a maintenance transfer sequence intended to prove resilience that instead ignited the gear (&quot;result of a routine scheduled switch for testing purposes to the backup generator&quot;, verified); (2) an undetected A+B wiring defect on ~300 servers that no commissioning audit or failover test had caught (verified); and (3) a concentrated transfer/power node whose failure severed a utility feed and defeated failover simultaneously. The claim (analyst Robert Mann, EE Power, as reported — NOT re-verified) that &quot;the switchgear failure locked Delta out of its reserve generators as well as from Georgia Power&quot; describes this single-point-of-failure but rests on an unverified source; the verified facts alone (one feed killed + backups unpowered + whole system down) already establish that a single downstream event defeated a dual-utility-feed design.</div></details>
        <h3 class="inc-h3">Contributing factors by category</h3><figure class="inc-fig"><div class="inc-fig-scroll"><div class="inc-fig-svg" style="max-width:756px;min-width:605px"><svg viewBox="0 0 756 320" role="img" aria-labelledby="fb-delta-atlanta-switchgear-title fb-delta-atlanta-switchgear-desc" preserveAspectRatio="xMidYMid meet"><title id="fb-delta-atlanta-switchgear-title">Contributing factors by category — Delta Air Lines</title><desc id="fb-delta-atlanta-switchgear-desc">Process: Live generator test transfer; Wiring gap not caught. Equipment: Module surge (as reported). Design: One event defeats dual feeds; Servers tightly coupled; Fire protection undocumented. Effect: Delta platform down, 2,100 cancelled.</desc><defs><marker id="fb-delta-atlanta-switchgear-arrow" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="var(--t2)"/></marker></defs><rect width="756" height="320" fill="var(--bg1)"/><path d="M 213.9216 64 L 213.9216 172" fill="none" stroke="var(--t2)" stroke-width="1" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 203.9216 88 L 212.9216 88" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 203.9216 112 L 212.9216 112" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 203.9216 136 L 212.9216 136" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 425.9216 64 L 425.9216 172" fill="none" stroke="var(--t2)" stroke-width="1" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 415.9216 88 L 424.9216 88" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 213.9216 256 L 213.9216 172" fill="none" stroke="var(--t2)" stroke-width="1" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 203.9216 196 L 212.9216 196" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 203.9216 220 L 212.9216 220" fill="none" stroke="var(--t2)" stroke-width="0.6" data-rzd-transit="0" data-rzd-rerouted="0"/><path d="M 32 172 L 473.9216 172" fill="none" stroke="var(--t1)" stroke-width="1.4" marker-end="url(#fb-delta-atlanta-switchgear-arrow)" data-rzd-transit="0" data-rzd-rerouted="0"/><rect x="473.9216" y="142" width="256" height="40" rx="6" fill="var(--bg1)"/><rect x="473.9216" y="142" width="256" height="40" rx="6" fill="var(--bg3)" stroke="var(--o)" stroke-width="1.4"/><rect x="179.9216" y="24" width="68" height="40" rx="6" fill="var(--bg1)"/><rect x="179.9216" y="24" width="68" height="40" rx="6" fill="var(--bg1)" stroke="var(--bd2)" stroke-width="1"/><rect x="379.9216" y="24" width="92" height="40" rx="6" fill="var(--bg1)"/><rect x="379.9216" y="24" width="92" height="40" rx="6" fill="var(--bg1)" stroke="var(--bd2)" stroke-width="1"/><rect x="173.9216" y="256" width="80" height="40" rx="6" fill="var(--bg1)"/><rect x="173.9216" y="256" width="80" height="40" rx="6" fill="var(--bg1)" stroke="var(--bd2)" stroke-width="1"/><text x="601.9216" y="164" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Delta platform down, 2,100 cancelled</text><text x="213.9216" y="46" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Design</text><text x="199.9216" y="92" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">One event defeats dual feeds</text><text x="199.9216" y="116" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">Servers tightly coupled</text><text x="199.9216" y="140" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">Fire protection undocumented</text><text x="425.9216" y="46" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Equipment</text><text x="411.9216" y="92" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">Module surge (as reported)</text><text x="213.9216" y="278" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="12" font-weight="600" text-anchor="middle">Process</text><text x="199.9216" y="200" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">Live generator test transfer</text><text x="199.9216" y="224" fill="var(--t1)" font-family="'IBM Plex Sans', system-ui, sans-serif" font-size="11" font-weight="400" text-anchor="end">Wiring gap not caught</text></svg></div></div><figcaption>Each short label stands for a contributing factor or failure mode recorded in this dossier; the full sentences are listed below.</figcaption></figure>
        <ul class="tight"><li>UNDETECTED AS-BUILT A+B WIRING DEFECT (commissioning/inspection lapse) — VERIFIED: design intent was every server&#x27;s redundant PSUs on different power strips, but &#x27;300 of Delta&#x27;s 7,000 servers... were not linked to an alternate power source&#x27; (Availability Digest). No commissioning audit or failover test had caught the design-vs-installation gap; CEO Bastian &#x27;took full responsibility for the failure&#x27;.</li><li>MAINTENANCE/TEST PROCEDURE AS THE TRIGGER — VERIFIED: the fire &#x27;was the result of a routine scheduled switch for testing purposes to the backup generator&#x27; (Availability Digest). The resilience test itself ignited the gear, indicating the transfer sequence and/or the equipment&#x27;s condition were inadequately de-risked before a live transfer.</li><li>SINGLE DOWNSTREAM EVENT DEFEATED DUAL-FEED DESIGN — VERIFIED (mechanism) / REPORTED (nomenclature): a dual-utility-feed envelope was undone because one fire killed a transformer/feed AND left backups unpowered so failover failed. The specific &#x27;switchgear failure locked Delta out of its reserve generators as well as from Georgia Power&#x27; framing (Robert Mann, EE Power) is as-reported and was not independently re-verified.</li><li>TIGHT SYSTEM INTERDEPENDENCY / NO GRACEFUL DEGRADATION — VERIFIED: surviving servers &#x27;could not communicate with the servers that failed. This took down Delta&#x27;s entire system&#x27; (Availability Digest). Loss of only ~4% of servers collapsed the whole platform — insufficient partition tolerance / fault isolation.</li><li>LEGACY-SYSTEM RECOVERY FRICTION — VERIFIED: the core reservation platform runs on &#x27;a 52-year old legacy system called Deltamatic&#x27;; on restart &#x27;only the old Deltamatic green-screen interface was operational&#x27;, forcing manual check-in and handwritten boarding passes (Availability Digest) — extending impact far beyond power restoration.</li><li>FAILURE-TO-FAIL-SAFE / SURGE PROPAGATION — REPORTED, NOT VERIFIED: Delta stated the failing module &#x27;caus[ed] a surge to the transformer&#x27; (Gil West, ABC News, as reported), implying missing surge isolation/protective coordination. The verified record confirms only that &#x27;the fire caused a transformer to fail&#x27;, not the electrical surge mechanism.</li><li>OPAQUE / ABSENT COMPONENT RCA — SUPPORTED BY ABSENCE: no make, model, age, or chemistry of the failed gear was ever disclosed and no official root-cause analysis, regulatory, or vendor document was published; Georgia Power could only say it failed &#x27;for reasons that were not immediately clear&#x27; (as reported).</li><li>UNDOCUMENTED FIRE-PROTECTION POSTURE — DISCLOSED GAP: no detection or fixed-suppression system is named in any verifiable source and no discharge is confirmed; the power-control room&#x27;s fire-protection design and its performance were never validated in the public record.</li></ul>
        <h3 class="inc-h3">Analysis</h3><details class="inc-more"><summary>What is verified versus what remains reported-only</summary><p>The verified spine (Availability Digest, read verbatim; corroborated on cause/cost by Data Center Knowledge) establishes: a fire at 2:30 AM EST on 8 Aug 2016 in the power-control room, triggered by a scheduled test-switch to the backup generator, destroyed a transformer and killed one of two feeds; ~300 of 7,000 servers were single-fed and their backups were unpowered; the whole system fell over; recovery took ~6 hours to &#x27;operational&#x27; (8:30 AM), the ground stop lifted at 8:40 AM, and the airline cancelled 2,100 flights over three days at ~$150M. The component nomenclature — Delta&#x27;s &#x27;power control module&#x27; with a &#x27;surge to the transformer&#x27;, and Georgia Power&#x27;s &#x27;<span data-explain="switchgear" tabindex="0">switchgear</span>... reasons not immediately clear&#x27; — comes from ABC News, the AJC, EE Power and NBC News that this review could not re-fetch this pass (HTTP 403/404, archive.org blocked, WebSearch budget exhausted). Those claims are retained as reported, not certified.</p></details><details class="inc-more"><summary>The single-point-of-failure that defeated dual utility feeds</summary><p>Delta built for backhoe protection — two utilities entering opposite sides of the building — yet a single overnight fire simultaneously killed a transformer/feed and left the ~300 single-fed servers&#x27; backups dead. Whether the precise &#x27;switchgear locked Delta out of its reserve generators as well as from Georgia Power&#x27; framing (analyst Robert Mann, as reported) is exact or not, the verified facts already prove a concentrated downstream failure defeated an envelope-redundant design. The lesson is topological: redundancy must be verified as isolated and independent from utility entry all the way to each server&#x27;s two power cords.</p></details><details class="inc-more"><summary>Why a small, contained fire caused a global grounding</summary><p>The fire never spread beyond the power-control room, yet it grounded the world&#x27;s largest airline. Two amplifiers turned a ~4% power loss into a total outage: tight interdependency (survivors &#x27;could not communicate with the servers that failed. This took down Delta&#x27;s entire system&#x27;) and legacy fragility (the 52-year-old Deltamatic core returned green-screen-only, forcing handwritten boarding passes). Extinguishing the fire did not restore service — the destroyed transformer, lost feed, and failed <span data-explain="failover" tabindex="0">failover</span> had already done the damage, and recovery was gated by manual reboots of ~500 servers and a brittle monolith.</p></details><details class="inc-more"><summary>The official-RCA vacuum and source reliability</summary><p>There is no official <span data-explain="postmortem" tabindex="0">post-mortem</span>: no Delta RCA, no regulatory or court filing, no vendor status page. The failed gear&#x27;s make, model, age, insulation type, and failure mechanism were never disclosed; &#x27;for reasons that were not immediately clear&#x27; is the effective ceiling. Fire detection and fixed suppression are entirely undocumented. Accordingly officialPostmortem is FALSE, approvedSources is limited to the two pages verified this pass (Availability Digest, Data Center Knowledge), and every component-level or emergency-response detail sourced to pages that returned 403/404 is flagged as reported-not-verified or struck.</p></details>
        <details class="inc-more"><summary>Technical deep-dive</summary><div class="card">Delta&#x27;s Atlanta data center was engineered for utility resilience at the building envelope: &quot;Power is brought into Delta&#x27;s data center from two separate utilities through opposite sides of the building to prevent power from being accidently cut with a back hoe&quot; (Availability Digest, verbatim) — a classic backhoe-protection topology, with each server carrying redundant PSUs meant to draw from independent power strips. The 8 August event demonstrated that resilience at the envelope is worthless if a single downstream event can sever a source and defeat failover at the same time.\n\nVERIFIED FAILURE CHAIN (Availability Digest): (1) At 2:30 AM EST operators performed a scheduled transfer toward the backup generator for testing; the fire &quot;was the result of&quot; that switch. (2) A fire erupted in the power-control room. (3) &quot;The fire caused a transformer to fail, killing one of the two power feeds to the data center.&quot; (4) Of ~7,000 servers, ~300 were wired only to the failed feed and lost power; &quot;many of them could not fail over to their backups, which were also down due to being unpowered.&quot; (5) Even surviving servers &quot;could not communicate with the servers that failed. This took down Delta&#x27;s entire system&quot; — a small (~4%) power loss collapsed the whole platform through tight interdependency.\n\nREPORTED-BUT-UNVERIFIED COMPONENT DETAIL: Delta publicly attributed the event to a &quot;power control module&quot; that &quot;malfunctioned, causing a surge to the transformer and a loss of power&quot; (Gil West, ABC News, as reported); Georgia Power attributed it to &quot;a switchgear... malfunctioned for reasons that were not immediately clear&quot; and insisted it was &quot;a failure of Delta equipment... there wasn&#x27;t an area power outage&quot; (John Kraft, as reported). This review could not re-fetch those pages (HTTP 403/404) and does not treat the &quot;surge&quot; mechanism or the &quot;switchgear/module&quot; nomenclature as confirmed — the verified account is only that a fire, triggered by a test transfer, destroyed a transformer and killed one feed.\n\nRECOVERY: Manual recovery was severe — &quot;500 servers had to be rebooted. It wasn&#x27;t until 8:30 AM, six hours later, that the Delta systems were once again operational.&quot; When Delta&#x27;s core platform returned it did so degraded: the reservation/passenger-service systems run on &quot;a 52-year old legacy system called Deltamatic,&quot; and &quot;only the old Deltamatic green-screen interface was operational,&quot; forcing agents to &quot;manually check[] in passengers and handwrit[e] boarding passes&quot; (Availability Digest, verbatim). The FAA ground stop lifted at 8:40 AM, but by 1:30 PM &quot;only 1,700 of Delta&#x27;s scheduled 6,000 flights were in operation,&quot; and operational recovery stretched three days (2,100 cancellations; 2,400 delays; ~$150M cost).\n\nFORENSIC UNKNOWNS (disclosed). No public source names the fire-DETECTION system (aspirating/VESDA, spot smoke, or heat) or the detection moment — the only fixed data point is the 2:30 AM origin. No source documents any fixed SUPPRESSION system (clean-agent gaseous, pre-action sprinkler, or none) or confirms a discharge; extinguishment characterizations (&quot;a small fire that was quickly extinguished&quot;; &quot;firefighters were called&quot;) appear only in secondary trade/retrospective material this review could not re-fetch and does not certify. No evacuation and no injuries were reported, consistent with an unmanned overnight electrical-room fire. Critically, extinguishing the fire did not restore service — the destroyed transformer, the lost feed, and the failed failover had already done the damage.</div></details>
        </section>

        <section class="inc-sec" id="actions" aria-labelledby="h-actions">
        <h2 id="h-actions">Corrective actions and lessons</h2>
        <h3 class="inc-h3">Correction of errors</h3>
        <div class="table-wrap"><table class="coe"><thead><tr><th>Action</th><th>Owner</th><th>Status</th></tr></thead><tbody><tr><td>Public root-cause analysis identifying the failed component (make/model/age) and failure mechanism (arc-fault vs mechanical)</td><td class="c-own">Delta Air Lines (IT/Facilities)</td><td class="c-st">Never published — official RCA absent (DISCLOSURE GAP)</td></tr><tr><td>Correct the ~300 single-fed servers and audit dual-cord A/B integrity across all 7,000 servers</td><td class="c-own">Delta Air Lines (Data Center Operations)</td><td class="c-st">Vulnerability acknowledged by CEO (&#x27;took full responsibility&#x27;); remediation completion not publicly verified</td></tr><tr><td>Invest in IT resilience / modernize reservation and passenger-service platforms</td><td class="c-own">Delta Air Lines (CIO/CEO)</td><td class="c-st">Delta publicly committed to IT-resilience investment post-incident; scope/completion not independently verified this pass</td></tr><tr><td>Review switchgear/transfer maintenance and de-risk live generator-test transfer procedures</td><td class="c-own">Delta Air Lines (Facilities/Engineering)</td><td class="c-st">Not publicly documented</td></tr><tr><td>Confirm no area-grid cause and support Delta investigation</td><td class="c-own">Georgia Power</td><td class="c-st">Georgia Power stated (as reported) it was Delta-equipment failure with &#x27;no area power outage&#x27;; not re-verified this pass</td></tr><tr><td>Validate power-control-room fire detection and fixed suppression design and performance</td><td class="c-own">Delta Air Lines (Facilities/Life-Safety)</td><td class="c-st">No public evidence of any review — posture officially undocumented</td></tr></tbody></table></div>
        <h3 class="inc-h3">Lessons learnt</h3>
        <ul class="tight"><li>Envelope redundancy is worthless without end-to-end integrity: two utility feeds &#x27;through opposite sides of the building&#x27; did not help because a single fire killed a transformer/feed while ~300 servers&#x27; backups sat unpowered — redundancy must be verified continuously from utility entry to the individual server PSU, not assumed from design drawings.</li><li>The resilience test can be the disaster: the ignition occurred during a scheduled transfer to the backup generator. Procedures meant to prove availability are high-energy events that must themselves be de-risked (condition-based maintenance, staged transfer, thermography) or they become the trigger.</li><li>As-built drifts from design and only an audit catches it: 300 of 7,000 servers were mis-wired to a single feed and it &#x27;went undetected&#x27; until a live fault. Dual-cord/failover integrity needs automated mapping and recurring drills, not one-time commissioning trust.</li><li>Tight coupling turns a small fault into a total outage: losing ~4% of servers collapsed everything because survivors could not talk to the failed nodes. Systems need fault isolation and graceful degradation so partial infrastructure loss stays partial.</li><li>Legacy monoliths dominate recovery time: a 52-year-old reservation system returning as green-screen-only forced handwritten boarding passes and stretched recovery across three days — technical debt is an availability risk, not just a modernization backlog item.</li><li>Opacity undermines learning: with no published RCA and no disclosed make/model/age/chemistry, the true physical failure mode remains unverifiable years later; without forensic transparency the industry cannot prevent recurrence.</li><li>Fire-protection design in electrical rooms must be explicit and tested: neither the detection nor the suppression system was ever documented publicly — undocumented protection is unvalidated protection.</li></ul>
        <h3 class="inc-h3">Improvements</h3>
        <ul class="tight"><li>MAINTENANCE — De-risk live transfer/test procedures: since the fire &#x27;was the result of a routine scheduled switch for testing purposes to the backup generator&#x27;, treat generator/transfer testing as a high-energy operation: pre-test thermography and insulation-resistance checks on switchgear, breaker/relay maintenance records reviewed, and staged/loaded transfer under controlled conditions rather than a live full-load switch on aged gear.</li><li>MAINTENANCE — Independent commissioning + periodic A/B integrity audits: the ~300 single-fed servers (out of 7,000) proves design intent diverged from as-built. Mandate dual-cord verification (physical trace of every PSU to independent, separately-fed PDUs/strips), automated per-outlet power-path mapping, and recurring pull-the-plug failover drills to catch wiring drift.</li><li>SAFETY — Fire detection &amp; fixed suppression validation in power-control rooms: the detection and suppression posture is officially undocumented. Install/verify aspirating (VESDA) very-early smoke detection and a fixed clean-agent (or pre-action) system in switchgear/power rooms, with documented discharge testing, arc-fault detection/mitigation, and coordinated auto de-energisation on fire alarm.</li><li>SAFETY / ELECTRICAL — Protective coordination &amp; surge isolation: introduce selective breaker coordination and surge/fault isolation so a faulting upstream device trips locally without propagating energy to and destroying a downstream transformer, eliminating the &#x27;one fire kills a whole feed&#x27; failure mode.</li><li>RESILIENCE — Remove concentrated single points of failure: audit the topology so no single switchgear, transfer switch, or transformer can simultaneously sever a utility feed and defeat generator failover; provide true 2N/isolated-bus separation with independent transfer paths.</li><li>ARCHITECTURE — Graceful degradation / fault isolation: loss of ~4% of servers collapsed the entire platform because survivors &#x27;could not communicate with the servers that failed&#x27;. Re-architect for partition tolerance, bulkheading, and degraded-mode operation so a partial power loss cannot take down the whole system.</li><li>RECOVERY / IT — Modernize and geo-redundant the core platform: the 52-year-old Deltamatic monolith returning as green-screen-only forced manual check-in. Invest in a resilient, geographically-redundant reservation/DCS platform with tested automated failover to a second site.</li><li>GOVERNANCE — Publish a real RCA and close the disclosure gap: no make/model/age/RCA of the failed gear was ever released. Adopt formal post-incident RCA with component forensics and maintenance-record review, feeding a tracked corrective-action register.</li></ul>
        </section>

        <section class="inc-sec" id="sources" aria-labelledby="h-sources">
        <h2 id="h-sources">References and provenance</h2>
        <ul class="refs"><li><span class="chip muted">press</span> <span class="rtitle">Delta Meltdown Reflects Problems With Aging Technology — Wall Street Journal (Susan Carey), via Oxford RMG PDF</span><span class="rquote">“Following the loss of power early Monday, &quot;some critical systems and network equipment didn&#x27;t switch over to Delta&#x27;s backup systems.&quot; the company said. It is investigating the cause.”</span><a href="https://www.oxfordrmg.com/wp-content/uploads/2016/08/08.09.16-Delta-Meltdown-Reflects-Problems-With-Aging-Technology-WSJ.pdf" target="_blank" rel="noopener nofollow">https://www.oxfordrmg.com/wp-content/uploads/2016/08/08.09.16-Delta-Meltdown-Reflects-Problems-With-Aging-Technology-WSJ.pdf</a></li><li><span class="chip muted">press</span> <span class="rtitle">Georgia Power suspects equipment failure caused airport fire, outage — The Atlanta Journal-Constitution</span><span class="rquote">“Bastian said a power control module at the airline&#x27;s technology command center failed and caught fire. Georgia Power said the outage was caused by the failure of Delta switchgear equipment, which switches power flows within a system.”</span><a href="https://www.ajc.com/business/georgia-power-suspects-equipment-failure-caused-airport-fire-outage/LmQ9sG6pj8HnwP8nuUAlEJ" target="_blank" rel="noopener nofollow">https://www.ajc.com/business/georgia-power-suspects-equipment-failure-caused-airport-fire-outage/LmQ9sG6pj8HnwP8nuUAlEJ</a></li><li><span class="chip muted">press</span> <span class="rtitle">Delta Airlines cancels flights nationwide after computer failure — World Socialist Web Site</span><span class="rquote">“We believe that Delta Air Lines experienced an equipment failure overnight that caused their outage.”</span><a href="https://www.wsws.org/en/articles/2016/08/09/delt-a09.html" target="_blank" rel="noopener nofollow">https://www.wsws.org/en/articles/2016/08/09/delt-a09.html</a></li><li><span class="chip muted">press</span> <span class="rtitle">Delta Airline&#x27;s Power Outage Risk Analysis — ASA Institute for Risk &amp; Innovation (Sukhman Tiwana, July 2017)</span><span class="rquote">“On August 8th 2016, Delta lost access to Georgia Powers and its reserve generator... it cancelled 2,300 flights over three days and its revenue for August 2016 declined approximately $100 million.”</span><a href="https://static1.squarespace.com/static/5d34d73f43d37a0001d73dcf/t/64ee55159261c01693370d94/1693340950679/ASAResearchNote_2017-07_Tiwana_DeltaAirline.pdf" target="_blank" rel="noopener nofollow">https://static1.squarespace.com/static/5d34d73f43d37a0001d73dcf/t/64ee55159261c01693370d94/1693340950679/ASAResearchNote_2017-07_Tiwana_DeltaAirline.pdf</a></li><li><span class="chip amber">news</span> <span class="rtitle">Delta Data Center Outage Grounds Hundreds of Flights — Data Center Knowledge</span><span class="rquote">“Georgia Power stated there were no power outages in its territory on Sunday evening or Monday, though it dispatched workers over a problem with switch gear early Monday morning — pointing the fault back inside Delta.”</span><a href="https://www.datacenterknowledge.com/outages/delta-data-center-outage-grounds-hundreds-of-flights" target="_blank" rel="noopener nofollow">https://www.datacenterknowledge.com/outages/delta-data-center-outage-grounds-hundreds-of-flights</a></li><li><span class="chip amber">news</span> <span class="rtitle">Tens of thousands of Delta passengers grounded by outage — Data Center Dynamics</span><span class="rquote">“The outage struck Delta&#x27;s computer systems and operations worldwide, stranding tens of thousands of passengers.”</span><a href="https://www.datacenterdynamics.com/en/news/tens-of-thousands-of-delta-passengers-grounded-by-outage/" target="_blank" rel="noopener nofollow">https://www.datacenterdynamics.com/en/news/tens-of-thousands-of-delta-passengers-grounded-by-outage/</a></li><li><span class="chip muted">other</span> <span class="rtitle">Delta Air Lines Cancels 2,100 Flights Due to Power Outage — Availability Digest</span><span class="rquote">“At 2:30 AM EST a fire erupted in the power control room; the fire caused a transformer to fail, killing one of the two power feeds, and 300 of Delta&#x27;s 7,000 servers were not linked to an alternate power source.”</span><a href="https://availabilitydigest.com/public_articles/1109/delta.pdf" target="_blank" rel="noopener nofollow">https://availabilitydigest.com/public_articles/1109/delta.pdf</a></li><li><span class="chip amber">news</span> <span class="rtitle">Delta: Data Center Outage Cost Us $150M — Data Center Knowledge (follow-up)</span><span class="rquote">“Exact cost put at $150 million, with approximately 2,000 flights grounded over three days from an electrical equipment failure in the Atlanta data center.”</span><a href="https://www.datacenterknowledge.com/outages/delta-data-center-outage-cost-us-150m" target="_blank" rel="noopener nofollow">https://www.datacenterknowledge.com/outages/delta-data-center-outage-cost-us-150m</a></li><li><span class="chip muted">other</span> <span class="rtitle">Thousands of Delta passengers delayed by computer outage — Hacker News discussion (links to BBC)</span><span class="rquote">“A routine scheduled switch to the backup generator this morning caused a fire; Georgia Power said other customers were not affected.”</span><a href="https://news.ycombinator.com/item?id=12246490" target="_blank" rel="noopener nofollow">https://news.ycombinator.com/item?id=12246490</a></li></ul>
        <p class="disclaimer">Quotes are short, attributed, and for provenance only; the analysis is original. Last verified 2026-08-01.</p>
        </section>
        <aside class="share-buttons" aria-label="Share this dossier"><span class="share-label">Share</span><button class="share-btn" onclick="rzShare('li')" aria-label="Share on LinkedIn" title="LinkedIn"><svg viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 11 0-4.124 2.062 2.062 0 010 4.124zM7.119 20.452H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0z"/></svg></button><button class="share-btn" onclick="rzShare('x')" aria-label="Share on X" title="X"><svg viewBox="0 0 24 24" fill="currentColor"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg></button><button class="share-btn" onclick="rzShare('wa')" aria-label="Share on WhatsApp" title="WhatsApp"><svg viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51l-.57-.01c-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347M12.05 21.785h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884"/></svg></button><button class="share-btn" onclick="rzShare('copy',this)" aria-label="Copy link" title="Copy link"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 0 1-2-2V4a2 2 0 0 1 2-2h9a2 2 0 0 1 2 2v1"/></svg></button></aside><script>function rzShare(k,btn){var u=encodeURIComponent(location.href),t=encodeURIComponent(document.title);if(k==="li")open("https://www.linkedin.com/sharing/share-offsite/?url="+u,"_blank","noopener");else if(k==="x")open("https://twitter.com/intent/tweet?url="+u+"&text="+t,"_blank","noopener");else if(k==="wa")open("https://wa.me/?text="+t+"%20"+u,"_blank","noopener");else if(k==="copy"){navigator.clipboard&&navigator.clipboard.writeText(location.href);if(btn){var o=btn.getAttribute("title");btn.setAttribute("title","Copied");setTimeout(function(){btn.setAttribute("title",o);},1500);}}}</script>
        </div>
<script>(function(){
var tl=document.querySelector('.rs-tabs');if(!tl)return;
var tabs=[].slice.call(tl.querySelectorAll('[role=tab]'));
function sel(t,focus){tabs.forEach(function(b){var on=b===t;b.setAttribute('aria-selected',on?'true':'false');b.tabIndex=on?0:-1;
var p=document.getElementById(b.getAttribute('aria-controls'));if(p){if(on)p.removeAttribute('hidden');else p.setAttribute('hidden','');}});if(focus)t.focus();}
document.querySelectorAll('.rs-panel[data-rs-hidden]').forEach(function(p){p.setAttribute('hidden','');});
tabs.forEach(function(b,i){b.addEventListener('click',function(){sel(b);});
b.addEventListener('keydown',function(e){var j=null;if(e.key==='ArrowRight'||e.key==='ArrowDown')j=(i+1)%tabs.length;else if(e.key==='ArrowLeft'||e.key==='ArrowUp')j=(i-1+tabs.length)%tabs.length;else if(e.key==='Home')j=0;else if(e.key==='End')j=tabs.length-1;if(j!==null){e.preventDefault();sel(tabs[j],true);}});});
})();</script><script>(function(){
var nav=document.querySelector('.inc-nav');if(!nav||!('IntersectionObserver' in window))return;
var links={};[].forEach.call(nav.querySelectorAll('a'),function(a){links[a.getAttribute('href').slice(1)]=a;});
var cur=null;function set(id){if(id===cur||!links[id])return;if(cur&&links[cur])links[cur].removeAttribute('aria-current');links[id].setAttribute('aria-current','true');cur=id;
var a=links[id],s=nav.querySelector('.inc-nav-in');if(s&&(a.offsetLeft<s.scrollLeft||a.offsetLeft+a.offsetWidth>s.scrollLeft+s.clientWidth))s.scrollLeft=a.offsetLeft-16;}
var vis={};var io=new IntersectionObserver(function(es){es.forEach(function(e){vis[e.target.id]=e.isIntersecting;});
var ids=Object.keys(links);for(var i=0;i<ids.length;i++){if(vis[ids[i]]){set(ids[i]);break;}}},{rootMargin:'-120px 0px -55% 0px'});
Object.keys(links).forEach(function(id){var el=document.getElementById(id);if(el)io.observe(el);});
})();</script>
    </main>
    <footer><div class="footer-grid"></div><span class="ver" id="versionStamp"></span></footer>
    <div class="root-gate">
        <div class="root-card">
            <h2>Root access required</h2>
            <p>The DC Incidents dossier is a root-only module. Sign in with an authorized account to continue.</p>
            <div class="root-actions">
                <button id="rootLoginBtn" type="button">Sign In</button>
                <a href="index.html">Back to Home</a>
            </div>
        </div>
    </div>

    <script src="js/rz-version.js?v=20261126-215ddbf7"></script>
    <script src="js/rz-feature-flags.js?v=20261116-9dddc1c8" defer></script>
    <script src="auth.js?v=20261119-da7c4afa" defer></script>
    <script src="js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script>
    <script src="js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script>
    <script src="js/rz-explain-db.js?v=20261115-9c8be43f" defer></script>
    <script src="js/rz-explain.js?v=20261103-f581e6ac" defer></script>
    <script>
    (function(){function ag(){if(window._rzAuth&&typeof window._rzAuth.enforceTierFeatureAccess==='function'){window._rzAuth.enforceTierFeatureAccess('dc-incidents');}else{try{var s=JSON.parse(localStorage.getItem('rz_premium_session')||'null');var r=s&&s.role,t=s&&s.tier;var passes=!!s&&(r==='root'||t==='root');document.body.classList.toggle('locked',!passes);}catch(e){document.body.classList.add('locked');}}}var b=document.getElementById('rootLoginBtn');if(b)b.addEventListener('click',function(){if(window._rzAuth&&typeof window._rzAuth.showRootGatePrompt==='function'){window._rzAuth.showRootGatePrompt('Root account required for the DC Incidents dossier.');}else if(window._rzAuth&&typeof window._rzAuth.showModal==='function'){window._rzAuth.showModal();}});window.addEventListener('rz-auth-change',function(){setTimeout(ag,50);});window.addEventListener('storage',function(e){if(e.key==='rz_premium_session')ag();});ag();setTimeout(ag,60);setTimeout(ag,550);setTimeout(ag,1600);})();
    (function(){var el=document.getElementById('versionStamp');if(!el)return;var v=window.RZ_VERSION||'1.x.x',d=window.RZ_VERSION_DATE||'',cn=window.RZ_VERSION_CODENAME||'';el.textContent='· ResistanceZero · v'+v+(d?' · '+d:'')+(cn?' · '+cn:'')+' ·';})();
    (function(){var n=0;function sc(){if(window.RZExplain&&window.RZExplain.scanText&&window.RZ_EXPLAIN_DB){var m=document.getElementById('main-content');if(m)window.RZExplain.scanText(m,140);}else if(n++<40){setTimeout(sc,200);}}setTimeout(sc,350);})();
    </script>

</body>
</html>
