<!DOCTYPE html>
<html lang="en" data-theme="dark">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>CDU Mini-BMS — Technical Manual &amp; Methodology | ResistanceZero</title>
    <meta name="description" content="Engineering manual for the CDU Mini-BMS: type basis, thermal-flow equations, instrument tags, alarm bands, fault propagation and worked simulated scenarios.">
    <meta name="author" content="Bagus Dwi Permana">
    <meta name="robots" content="index, follow, max-image-preview:large">
    <link rel="canonical" href="https://resistancezero.com/manual/cdu-mini-bms.html">
    <meta property="og:type" content="article">
    <meta property="og:title" content="CDU Mini-BMS — Technical Manual &amp; Methodology">
    <meta property="og:description" content="Sourced engineering basis, formulas, instruments and fault behavior behind the CDU Mini-BMS simulation.">
    <meta property="og:url" content="https://resistancezero.com/manual/cdu-mini-bms.html">
    <meta property="og:image" content="https://resistancezero.com/assets/profile-photo.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CDU Mini-BMS — Technical Manual &amp; Methodology">
<meta name="twitter:description" content="Sourced engineering basis, formulas, instruments and fault behavior behind the CDU Mini-BMS simulation.">
<meta name="twitter:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <link rel="icon" href="../assets/Favicon.png" type="image/png">
    <link rel="stylesheet" href="../styles.min.css?v=20261108-ff5c7268">
    <script type="application/ld+json">
    {"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://resistancezero.com/"},{"@type":"ListItem","position":2,"name":"Technical Manuals","item":"https://resistancezero.com/manual/"},{"@type":"ListItem","position":3,"name":"CDU Mini-BMS"}]}
    </script>
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "CDU Mini-BMS — Technical Manual and Methodology",
  "author": {
    "@type": "Person",
    "name": "Bagus Dwi Permana"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ResistanceZero"
  },
  "about": "Coolant Distribution Unit instrumentation, alarm and fault-simulation methodology",
  "proficiencyLevel": "Expert",
  "datePublished": "2026-08-25"
}
</script>
    <style>
        :root { --mn-bg:#0e0f12;--mn-surface:#16181d;--mn-surface-2:#121316;--mn-text:#cfd3da;--mn-muted:#969eaa;--mn-border:rgba(231,237,243,.12);--mn-cyan:#E8B563;--mn-amber:#ffaa00;--mn-green:#6aa588;--mn-red:#ff5c68;--mn-mono:'JetBrains Mono','IBM Plex Mono',ui-monospace,monospace;--mn-sans:'IBM Plex Sans',system-ui,sans-serif; }
        [data-theme="dark"] { --mn-bg:#0e0f12;--mn-surface:#16181d;--mn-surface-2:#121316;--mn-text:#cfd3da;--mn-muted:#969eaa;--mn-border:rgba(231,237,243,.12); }
        :root:not([data-theme="dark"]) { --mn-bg:#f4f7f9;--mn-surface:#fff;--mn-surface-2:#edf2f5;--mn-text:#1C1E23;--mn-muted:#4b5b68;--mn-border:rgba(28,30,35,.17);--mn-cyan:#087f99;--mn-amber:#9a5b00;--mn-green:#087d55;--mn-red:#b52c3a; }
        html,body{overflow-x:hidden;max-width:100%} body{background:var(--mn-bg);color:var(--mn-text);font-family:var(--mn-sans)}
        .mn-wrap{width:min(1040px,calc(100% - 2rem));margin:0 auto;padding:5.5rem 0 5rem}.mn-crumb{font:500 .74rem/1.5 var(--mn-mono);color:var(--mn-muted);margin-bottom:1rem}.mn-crumb a,.mn-inline{color:var(--mn-cyan);text-decoration:none}
        .mn-hero{background:var(--mn-surface);border:1px solid var(--mn-border);border-left:1px solid var(--mn-cyan);border-radius: 4px;padding:1.6rem}.mn-eyebrow{color:var(--mn-cyan);font:600 .7rem/1.4 var(--mn-mono);letter-spacing:.14em;text-transform:uppercase}.mn-hero h1{font-size:clamp(1.6rem,4vw,2.55rem);line-height:1.12;margin:.4rem 0 .7rem}.mn-hero p,.mn-lead{color:var(--mn-muted);line-height:1.65;max-width:76ch}.mn-meta{display:flex;flex-wrap:wrap;gap:.45rem;margin-top:1rem}.mn-chip{border:1px solid var(--mn-border);border-radius:3px;padding:.28rem .5rem;font:500 .69rem/1.3 var(--mn-mono);color:var(--mn-muted)}
        .mn-section{margin:2.2rem 0}.mn-section h2{display:flex;gap:.65rem;align-items:baseline;margin:0 0 .45rem;font-size:1.3rem}.mn-num{color:var(--mn-cyan);border:1px solid var(--mn-border);border-radius:3px;padding:.06rem .38rem;font:600 .75rem/1.4 var(--mn-mono)}
        .mn-tablewrap{overflow-x:auto;border:1px solid var(--mn-border);border-radius:4px;margin-top:1rem}.mn-table{width:100%;min-width:720px;border-collapse:collapse;font-size:.82rem}.mn-table th,.mn-table td{padding:.58rem .65rem;text-align:left;vertical-align:top;border-bottom:1px solid var(--mn-border);line-height:1.5}.mn-table th{background:var(--mn-surface-2);color:var(--mn-muted);font:600 .67rem/1.35 var(--mn-mono);text-transform:uppercase;letter-spacing:.06em}.mn-table tr:last-child td{border-bottom:0}
        code,.mn-mono{font-family:var(--mn-mono);color:var(--mn-cyan);font-size:.92em;font-feature-settings:'zero' 1,'tnum' 1}.mn-formula{background:var(--mn-surface-2);border:1px solid var(--mn-border);border-left:1px solid var(--mn-cyan);border-radius:4px;padding:.9rem 1rem;margin:.75rem 0;overflow-x:auto;font:500 .82rem/1.65 var(--mn-mono)}.mn-eq{display:block;white-space:nowrap}.mn-where{display:block;color:var(--mn-muted);white-space:normal;margin-top:.4rem}.mn-src{color:var(--mn-green)}
        .mn-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.75rem}.mn-worked,.mn-note{background:var(--mn-surface);border:1px solid var(--mn-border);border-radius:4px;padding:1rem}.mn-worked h3{font:600 .85rem/1.4 var(--mn-mono);margin:0 0 .35rem}.mn-worked p,.mn-worked li,.mn-note{color:var(--mn-muted);font-size:1rem;line-height:1.55}.mn-worked ol,.mn-worked ul{margin:.4rem 0 0;padding-left:1.15rem}.mn-result{font-family:var(--mn-mono);color:var(--mn-cyan)}.mn-note{border-left:1px solid var(--mn-amber);margin:.9rem 0}.mn-refs{list-style:none;padding:0}.mn-refs li{border-bottom:1px solid var(--mn-border);padding:.55rem 0;color:var(--mn-muted);font-size:1rem;line-height:1.55}.mn-refs b{font-family:var(--mn-mono);color:var(--mn-text)}
        .mn-actions{display:flex;flex-wrap:wrap;gap:.65rem;margin-top:1.2rem}.mn-action{min-height:44px;display:inline-flex;align-items:center;padding:.55rem .85rem;border:1px solid var(--mn-amber);border-radius:4px;color:var(--mn-amber);text-decoration:none;font:600 .76rem/1.2 var(--mn-mono)}.mn-action.primary{background:var(--mn-amber);color:#151006}
        @media(max-width:768px){html,body{overflow-x:hidden;max-width:100vw}img,svg,video{max-width:100%;height:auto}.mn-wrap{width:min(100% - 1rem,1040px);padding:5rem 0 4rem}.mn-hero{padding:1.2rem}.mn-grid{grid-template-columns:1fr}.nav-menu,.nav-links{display:none}button,a.btn,[role="button"],.mn-action{min-height:44px}}
        @media(prefers-reduced-motion:reduce){*,*::before,*::after{animation:none!important;transition:none!important;scroll-behavior:auto!important}}
    </style>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="../css/rz-documentation-ui.css?v=20261031-c235f523">
    <script src="../js/rz-documentation-ui.js?v=20260920-3d2aec78" defer></script>
    <link rel="stylesheet" href="../css/rz-manual-toc.css?v=20261110-49eec9eb">
</head>
<body>
    <nav class="navbar"><div class="nav-container">
        <a href="../index.html" class="nav-logo"><img src="../assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" width="400" height="400"></a>
        <ul class="nav-menu"><li><a href="../index.html" class="nav-link">Home</a></li><li><a href="../cdu-hub.html" class="nav-link">CDU Toolkit</a></li><li><a href="index.html" class="nav-link">Manuals</a></li><li><a href="../prd/cdu-mini-bms.html" class="nav-link">PRD</a></li></ul>
        <button class="theme-toggle" id="themeToggle" aria-label="Toggle dark mode"><span aria-hidden="true">◐</span></button><button class="hamburger" aria-label="Open navigation menu" aria-expanded="false"><span class="bar"></span><span class="bar"></span><span class="bar"></span></button>
    </div></nav>

    <main class="mn-wrap" data-explain-scan>
        <div class="mn-crumb"><a href="../index.html">Home</a> / <a href="index.html">Manuals</a> / CDU Mini-BMS</div>
        <header class="mn-hero"><div class="mn-eyebrow">Technical manual · simulated liquid-cooling controls</div><h1>CDU Mini-BMS — Methodology &amp; Formulas</h1><p>The engineering basis behind five CDU placement types, thirteen instrument tiles, six operating/fault scenarios, live trends, P&amp;ID linkage and the guided fault walkthrough in <code>cdu-mini-bms.html</code>. All readings are local simulation values; manufacturer limits and commissioned cause/effect remain authoritative.</p><div class="mn-meta"><span class="mn-chip">Types <strong>5</strong></span><span class="mn-chip">Scenarios <strong>6</strong></span><span class="mn-chip">Signals <strong>13</strong></span><span class="mn-chip">Mode <strong>SIMULATED</strong></span></div></header>

        <section class="mn-section"><h2><span class="mn-num">01</span> Purpose &amp; engineering basis</h2><p class="mn-lead">The mini-BMS teaches how a <span data-explain="CDU">Coolant Distribution Unit</span> separates facility and technology cooling loops, how instrument tags relate to operator tiles, and how one physical fault propagates across multiple readings. It is deliberately transparent: each displayed value comes from the selected type object, scenario delta and bounded deterministic waveform.</p><div class="mn-note"><strong>Boundary:</strong> this page is not a live BMS/SCADA, vendor controller emulator, safety system or set-point schedule. Confirm every alarm and trip against the selected CDU manual, water chemistry plan and approved sequence of operations.</div></section>

        <section class="mn-section"><h2><span class="mn-num">02</span> Locked inputs by CDU type</h2><p class="mn-lead">Values below are copied from the cockpit <code>TYPES</code> object. Capacity and placement captions are illustrative design/education inputs linked to the existing CDU toolkit.</p><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Type</th><th>Architecture / placement</th><th>Capacity</th><th>Supply</th><th>ΔT</th><th>Flow</th><th>Loop dP</th><th>System pressure</th></tr></thead><tbody>
            <tr><td>In-Rack</td><td>L2L; 3U–4U inside one rack</td><td>80 kW</td><td>30°C</td><td>10 K</td><td>1.30 LPM/kW</td><td>1.2 bar</td><td>3.5 bar</td></tr>
            <tr><td>In-Row</td><td>L2L; cabinet between adjacent racks</td><td>300 kW</td><td>32°C</td><td>11 K</td><td>1.30 LPM/kW</td><td>1.6 bar</td><td>4.0 bar</td></tr>
            <tr><td>Sidecar</td><td>L2L; slim unit beside a rack</td><td>120 kW</td><td>30°C</td><td>9 K</td><td>1.20 LPM/kW</td><td>1.1 bar</td><td>3.2 bar</td></tr>
            <tr><td>L2L End-of-Row</td><td>Row CDU connected to facility CDW</td><td>1,200 kW</td><td>34°C</td><td>12 K</td><td>1.25 LPM/kW</td><td>2.2 bar</td><td>4.5 bar</td></tr>
            <tr><td>L2A Air-Cooled</td><td>Liquid-to-air; room rejects the heat</td><td>60 kW</td><td>33°C</td><td>9 K</td><td>1.20 LPM/kW</td><td>1.0 bar</td><td>3.0 bar</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="calculation"><h2><span class="mn-num">03</span> Calculation methodology</h2><p class="mn-lead">The current sample is the selected type baseline plus the active scenario delta plus a small sinusoidal display variation. The variation is not a random engineering basis and never changes type capacity or alarm bands.</p>
            <div class="mn-formula"><span class="mn-eq">secondaryFlow_LPM = flow_LPM_per_kW × capacity_kW</span><span class="mn-eq">returnTemperature_C = supplyTemperature_C + ΔT_K</span><span class="mn-eq">Example In-Row: 1.30 × 300 = 390 LPM; return = 32 + 11 = 43°C</span><span class="mn-where">Implemented by <code>compute()</code>; <code>FT-01Σ</code> and <code>TT-02</code> are explicitly labelled derived. <span class="mn-src">cdu-mini-bms.html TYPES/TILES</span></span></div>
            <div class="mn-formula"><span class="mn-eq">displayValue = typeBaseline + scenarioDelta + boundedSinusoid</span><span class="mn-eq">tileState = bandState(value, low, high)</span><span class="mn-eq">overallState = worst(tileStates) where ALARM &gt; WARN &gt; NORMAL</span><span class="mn-where">Filter clog can force the loop-dP tile to ALARM even when its numeric value crosses another band; state tiles use explicit scenario conditions.</span></div>
            <div class="mn-formula"><span class="mn-eq">heatTransfer basis: Q = ṁ × Cp × ΔT</span><span class="mn-eq">specificFlow ≈ totalFlow_LPM / heatLoad_kW</span><span class="mn-where">The cockpit uses specific flow as an authored type input and visual teaching basis; it does not solve fluid properties, glycol correction, pump head or cold-plate network resistance.</span></div>
        </section>

        <section class="mn-section"><h2><span class="mn-num">04</span> Instrument tags &amp; alarm bands</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Tag / tile</th><th>Meaning</th><th>Unit / normal band</th><th>Derivation / state</th></tr></thead><tbody>
            <tr><td>FT-01 Flow</td><td>Specific secondary flow</td><td>1.0–1.5 LPM/kW</td><td>Type baseline + scenario delta.</td></tr><tr><td>FT-01Σ Flow total</td><td>Total secondary delivery</td><td>LPM</td><td>Specific flow × type capacity.</td></tr><tr><td>TT-01 Supply</td><td>Coolant supply to racks</td><td>17–45°C</td><td>Type baseline + facility-water scenario delta.</td></tr><tr><td>TT-02 Return</td><td>Coolant return from racks</td><td>°C</td><td>Supply + ΔT.</td></tr><tr><td>ΔT-01</td><td>Secondary temperature rise</td><td>8–12 K</td><td>Type baseline + fault delta.</td></tr><tr><td>PDT-02</td><td>Secondary loop differential pressure</td><td>0.5–3.0 bar</td><td>Type baseline + restriction/flow delta.</td></tr><tr><td>PT-01</td><td>Closed-loop system pressure</td><td>2–6 bar</td><td>Type baseline; falls under leak.</td></tr><tr><td>LT-01</td><td>Reservoir/expansion level</td><td>45–70%</td><td>56% nominal; falls 15 points under leak.</td></tr><tr><td>P-01</td><td>Duty/standby pump state</td><td>N+1 ready</td><td>Pump A failure changes state to N, no standby.</td></tr><tr><td>PDT-01</td><td>Filter condition</td><td>clean</td><td>Clog scenario raises filter dP and latches CLOG.</td></tr><tr><td>LSH-01</td><td>Leak detection</td><td>DRY</td><td>Leak scenario latches ALARM.</td></tr><tr><td>TT-Δ</td><td>Heat-exchanger approach</td><td>3–7 K</td><td>Not applicable to L2A; rises under hot facility water.</td></tr><tr><td>AT-01</td><td>Coolant chemistry summary</td><td>PG25 in-spec</td><td>Static simulated state; not a lab measurement.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section"><h2><span class="mn-num">05</span> Fault propagation &amp; control response</h2><p class="mn-lead">Each scenario changes a coherent set of signals so the alarm tells a physical story rather than turning one isolated tile red.</p><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Scenario</th><th>Applied deltas / state</th><th>Expected alarm narrative</th><th>Operator learning action</th></tr></thead><tbody>
            <tr><td>Normal</td><td>No fault delta.</td><td>All parameters nominal; N+1 ready, loop dry.</td><td>Trace facility water → HX → pumps → filter → manifold → racks.</td></tr>
            <tr><td>Leak</td><td>Leak=1; pressure −0.7 bar; level −15%; flow −0.06 LPM/kW.</td><td>LSH-01 alarm with falling LT-01/PT-01.</td><td>Acknowledge, isolate affected zone, locate, repair, pressure-test and refill.</td></tr>
            <tr><td>Pump A fail</td><td>P-01A=0; flow −0.12; dP −0.18.</td><td>Warning: standby carries duty but N+1 is lost.</td><td>Keep cooling online and service the failed duty pump before another fault.</td></tr>
            <tr><td>Filter clog</td><td>Loop dP +2.4 bar; filter CLOG; flow −0.4; ΔT +3.2 K.</td><td>PDT-01/PDT-02 alarm, falling flow, rising thermal rise.</td><td>Replace element at vendor threshold, then confirm recovered flow/dP.</td></tr>
            <tr><td>Hot facility water</td><td>Supply +9°C; ΔT −2 K; HX approach +4 K.</td><td>Warning: warm TT-01 and widening TT-Δ.</td><td>Check facility CDW temperature/flow and HX fouling.</td></tr>
            <tr><td>Low flow</td><td>Flow −0.6; ΔT +5 K; dP −0.5 bar.</td><td>FT-01 alarm with widening ΔT and lower pressure loss.</td><td>Check pump, valves, quick disconnects and trapped air.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section"><h2><span class="mn-num">06</span> Worked examples</h2><div class="mn-grid">
            <article class="mn-worked"><h3>Example A · In-Row normal</h3><ol><li>Capacity = <span class="mn-result">300 kW</span>.</li><li>Specific flow = <span class="mn-result">1.30 LPM/kW</span>.</li><li>Total flow = 300 × 1.30 = <span class="mn-result">390 LPM</span>.</li><li>Return = 32 + 11 = <span class="mn-result">43°C</span>.</li><li>Loop dP 1.6 bar and pressure 4.0 bar sit inside their declared bands.</li></ol></article>
            <article class="mn-worked"><h3>Example B · In-Row filter clog</h3><ol><li>Specific flow = 1.30 − 0.40 = <span class="mn-result">0.90 LPM/kW</span>.</li><li>Total flow ≈ <span class="mn-result">270 LPM</span>.</li><li>ΔT = 11 + 3.2 = <span class="mn-result">14.2 K</span>.</li><li>Loop dP = 1.6 + 2.4 = <span class="mn-result">4.0 bar</span>.</li><li>PDT-01 and PDT-02 report ALARM; the overall state becomes ALARM.</li></ol></article>
            <article class="mn-worked"><h3>Example C · L2A air-cooled</h3><ol><li>Capacity = <span class="mn-result">60 kW</span>.</li><li>Total flow = 60 × 1.20 = <span class="mn-result">72 LPM</span>.</li><li>Return = 33 + 9 = <span class="mn-result">42°C</span>.</li><li>HX approach reads <span class="mn-result">n/a</span> because there is no facility-water HX in the model.</li><li>The room air system must accept rejected heat; this cockpit does not calculate that CRAH capacity.</li></ol></article>
            <article class="mn-worked"><h3>Example D · Leak on Sidecar</h3><ol><li>System pressure = 3.2 − 0.7 = <span class="mn-result">2.5 bar</span> before display variation.</li><li>Reservoir level = 56 − 15 = <span class="mn-result">41%</span>, below the 45% normal band.</li><li>Specific flow = 1.20 − 0.06 = <span class="mn-result">1.14 LPM/kW</span>.</li><li>LSH-01 latches ALARM even if some numeric signals remain in band.</li></ol></article>
        </div></section>

        <section class="mn-section"><h2><span class="mn-num">07</span> Operating workflow &amp; interaction model</h2><ol><li>Select one of five CDU types; confirm placement, architecture and capacity tag.</li><li>Start in Normal and correlate every P&amp;ID instrument bubble with its live tile.</li><li>Open a tile trend; read current, min/avg/max, sample count, band and reference.</li><li>Inject one fault; read the alarm banner before inspecting changed tiles.</li><li>Use the guided walkthrough to follow cause → propagation → consequence → response.</li><li>Pause/step the simulation when comparing successive states; speed changes time only, not engineering inputs.</li><li>Reset to Normal and verify overall P&amp;ID state returns to RUN.</li></ol><div class="mn-note"><strong>Accessibility:</strong> type/scenario/speed states use <code>aria-pressed</code>; P&amp;ID instrument bubbles are keyboard focusable; Escape closes trend/link focus. Visual alarm color is always paired with NORMAL, WARN or ALARM text.</div></section>

        <section class="mn-section"><h2><span class="mn-num">08</span> Standards &amp; source mapping</h2><ul class="mn-refs">
            <li><b>cdu-mini-bms.html</b> — authoritative current <code>TYPES</code>, <code>SCEN</code>, <code>TILES</code>, trend and walkthrough implementation.</li>
            <li><b>CDU Checklist §§01–03</b> — existing project source for parameter bands, water quality and preventive-maintenance context.</li>
            <li><b>CDU Selection &amp; Deployment Guide</b> — placement/architecture context for in-rack, in-row, sidecar, L2L and L2A choices.</li>
            <li><b>ASHRAE TC 9.9 liquid-cooling classes</b> — supply-temperature classification context; exact applicability must be checked against the adopted edition and equipment.</li>
            <li><b>Open Compute Project cold-plate guidance</b> — cold-plate and liquid-loop engineering context referenced by the cockpit.</li>
            <li><b>AI Engineering Maintenance FMECA</b> — F11.2 pump failure, F11.3 leak and F11.5 filter-clog fault mechanisms and corrective-action context.</li>
        </ul></section>

        <section class="mn-section" data-explain-scan><h2><span class="mn-num">09</span> Glossary &amp; limitations</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Term</th><th>Meaning</th><th>Limitation</th></tr></thead><tbody>
            <tr><td><span data-explain="CDU">CDU</span></td><td>Coolant Distribution Unit separating/controlling the technology cooling loop.</td><td>Actual architecture, fluids and controls are vendor/site specific.</td></tr><tr><td>L2L</td><td>Liquid-to-liquid heat rejection through a facility-water heat exchanger.</td><td>Facility supply/return and approach are not solved here.</td></tr><tr><td>L2A</td><td>Liquid-to-air heat rejection into the room.</td><td>Room CRAH/CRAC capacity is outside this model.</td></tr><tr><td>ΔT</td><td>Return temperature minus supply temperature.</td><td>Uniform loop value; no branch maldistribution model.</td></tr><tr><td>dP</td><td>Differential pressure across loop/filter elements.</td><td>No pump curve, valve Cv or hydraulic network solution.</td></tr><tr><td>N+1</td><td>One standby pump beyond required duty.</td><td>Pump A failure changes to N; common-mode power/control risk is not modelled.</td></tr><tr><td>PG25</td><td>Illustrative 25% propylene-glycol chemistry label.</td><td>No pH, conductivity or lab sample calculation; tile is simulated status only.</td></tr>
        </tbody></table></div><p class="mn-lead">Open gaps: vendor alarm set-points, fluid-property correction, pump/head selection, HX duty/approach solution, expansion sizing, controls fail-safe states, sensor accuracy, sampling/freshness and protocol integration. Those must be contracted before any live-controller claim.</p></section>

        <div class="mn-actions"><a class="mn-action primary" href="../cdu-mini-bms.html">Open CDU Mini-BMS</a><a class="mn-action" href="../prd/cdu-mini-bms.html">Read product requirements</a><a class="mn-action" href="index.html">All manuals</a></div>
    </main>
    <script>(function(){var t=document.getElementById('themeToggle');var v=localStorage.getItem('theme')||localStorage.getItem('rz_theme')||'dark';document.documentElement.setAttribute('data-theme',v);if(t)t.addEventListener('click',function(){var c=document.documentElement.getAttribute('data-theme');var n=c==='dark'?'light':'dark';document.documentElement.setAttribute('data-theme',n);localStorage.setItem('theme',n);localStorage.setItem('rz_theme',n)})})();</script>
    <script src="../js/rz-manual-toc.js?v=20261110-9866a7c8" defer></script>
    <script src="../js/rz-version.js?v=20261117-89f30495" defer></script><script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script><script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script><script src="../js/rz-explain.js?v=20261103-f581e6ac" defer></script>
</body>
</html>
