<!DOCTYPE html>
<html lang="en">
<head>
    <!-- Google tag (gtag.js) - deferred until user interaction for faster FCP -->
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-GED7FX8RTV');
  (function(){
    var loaded=false;
    function loadGtag(){
      if(loaded)return;loaded=true;
      var s=document.createElement('script');
      s.src='https://www.googletagmanager.com/gtag/js?id=G-GED7FX8RTV';
      s.async=true;document.head.appendChild(s);
    }
    ['scroll','click','keydown','touchstart'].forEach(function(e){
      document.addEventListener(e,loadGtag,{once:true,passive:true});
    });
    setTimeout(loadGtag,4000);
  })();
</script>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta http-equiv="X-UA-Compatible" content="IE=edge">

    <!-- SEO Meta Tags -->
    <title>Chiller Plant — P&amp;ID Methodology &amp; Engineering Basis | ResistanceZero</title>
    <meta name="description" content="Methodology for the chiller-plant SCADA HMI: ISA P&amp;ID symbols, primary/secondary CHW loop, lead-lag sequencing and CHW flow derivation.">
    <meta name="ai-content-declaration" content="human-authored">
    <meta name="keywords" content="chiller plant P&ID, SCADA HMI, primary secondary loop, lead-lag sequencing, CHW flow calculation, ASHRAE chiller, ISA P&ID symbols, data center cooling methodology">
    <meta name="author" content="Bagus Dwi Permana">
    <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
    <meta name="theme-color" content="#0b0f14">
    <link rel="canonical" href="https://resistancezero.com/manual/chiller-plant.html">
    <link rel="alternate" hreflang="en" href="https://resistancezero.com/manual/chiller-plant.html">
    <link rel="alternate" hreflang="x-default" href="https://resistancezero.com/manual/chiller-plant.html">

    <!-- Open Graph Meta Tags -->
    <meta property="og:type" content="article">
    <meta property="og:url" content="https://resistancezero.com/manual/chiller-plant.html">
    <meta property="og:title" content="Chiller Plant — P&amp;ID Methodology &amp; Engineering Basis">
    <meta property="og:description" content="ISA P&ID symbols, primary/secondary CHW loop, lead-lag sequencing, CHW flow derivation, and display engine design for the chiller-plant SCADA HMI.">
    <meta property="og:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <meta property="og:image:alt" content="Chiller Plant P&ID Methodology">
    <meta property="og:locale" content="en_US">
    <meta property="og:site_name" content="Bagus Dwi Permana Portfolio">

    <!-- Twitter Card Meta Tags -->
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:site" content="@BagusDPermana">
    <meta name="twitter:title" content="Chiller Plant — P&amp;ID Methodology">
    <meta name="twitter:description" content="ISA P&ID symbols, primary/secondary CHW loop, lead-lag, CHW flow derivation for the chiller-plant SCADA HMI.">
    <meta name="twitter:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <meta name="twitter:image:alt" content="Chiller Plant P&ID Methodology">

    <!-- BreadcrumbList Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "itemListElement": [
            { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://resistancezero.com/" },
            { "@type": "ListItem", "position": 2, "name": "DC Solutions", "item": "https://resistancezero.com/datacenter-solutions.html" },
            { "@type": "ListItem", "position": 3, "name": "Technical Manuals", "item": "https://resistancezero.com/manual/" },
            { "@type": "ListItem", "position": 4, "name": "Chiller Plant" }
        ]
    }
    </script>

    <!-- TechArticle Schema -->
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Chiller Plant — P&ID Methodology & Engineering Basis",
  "author": {
    "@type": "Person",
    "name": "Bagus Dwi Permana"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ResistanceZero"
  },
  "about": "ISA P&ID SCADA HMI methodology for a data centre chiller plant: primary/secondary CHW loop, lead-lag sequencing, and display engine design",
  "articleSection": "Cooling Plant",
  "dependencies": "ISA 5.1, ASHRAE 90.4, ASHRAE TC9.9, conv-engine.js",
  "proficiencyLevel": "Expert",
  "datePublished": "2026-07-20"
}
</script>

    <!-- HowTo Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "HowTo",
        "name": "How to derive CHW flow and display chiller-plant status on a SCADA HMI",
        "step": [
            { "@type": "HowToStep", "name": "Lock the CHW basis", "text": "Use CHWS 19.4 C and CHWR 27.0 C from CONV_CALC v2.0.0. Never hardcode divergent values per page." },
            { "@type": "HowToStep", "name": "Derive CHW reference flows", "text": "The IT sensible-load reference is 30,000 / (4.186 x 7.6) = 943.0 L/s. The current 31,250 kW evaporator-duty reference is 982.3 L/s. Neither is a measured header-flow reading." },
            { "@type": "HowToStep", "name": "Apply lead-lag logic", "text": "Seven chillers run out of ten installed. The remaining three units provide governed N+1 capacity; stage units from load and leaving-water temperature without inventing live field feedback." },
            { "@type": "HowToStep", "name": "Display equipment status", "text": "Use ISA P&ID symbols for pumps, valves, and sensors. Animate flow lines in muted teal; reserve fault-red strictly for alarm conditions." }
        ]
    }
    </script>

    <!-- FAQPage Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "mainEntity": [
            {
                "@type": "Question",
                "name": "What CHW temperatures govern the current cockpit?",
                "acceptedAnswer": { "@type": "Answer", "text": "The current governed warm-water CHW circuit is 19.4 C supply and 27.0 C return, a 7.6 K rise. The condenser-water circuit is separately 32 C supply and 37 C return. Retired low-temperature examples are not active authority." }
            },
            {
                "@type": "Question",
                "name": "What is the CHW flow formula?",
                "acceptedAnswer": { "@type": "Answer", "text": "CHW reference flow (L/s) = thermal term (kW) / (c_p x delta-T). At 7.6 K, the 30,000 kW IT sensible term gives 943.0 L/s; the 31,250 kW evaporator-duty term gives 982.3 L/s. Actual header flow remains unavailable without a meter." }
            },
            {
                "@type": "Question",
                "name": "Is the chiller-plant page a full calculation tool?",
                "acceptedAnswer": { "@type": "Answer", "text": "No. The page is a PARTIAL-CALC display: it renders an ISA-style P&ID mimic with animated flow, live status readouts, and setpoint annotations driven by conv-engine.js derived values. The CHW basis and flow are genuine engineering derivations; however, equipment-level values (pump speed %, valve %, VFD status) are status/display fields rather than independently back-calculated quantities." }
            }
        ]
    }
    </script>

    <link rel="icon" type="image/png" href="../assets/Favicon.png">
    <link rel="apple-touch-icon" href="../assets/Favicon.png">
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;600;700&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="../styles.min.css?v=20261108-ff5c7268">

    <style>
        /* ==== Technical-manual design tokens — dark-first, instrument aesthetic ====
           CLONE CONVENTION (all 34 manuals share this): chrome accent = instrument-cyan
           (--mn-accent), CTA = signal-amber (--mn-cta). Status channels (fault-red,
           alarm-amber) are RESERVED — never use them for page chrome. Differentiate
           manuals by content/eyebrow label, NOT by pulling from the alarm palette. */
        :root {
            --mn-accent: #E8B563;       /* instrument-cyan — page chrome only */
            --mn-accent-rgb: 232,181,99;
            --mn-cta: #E8B563;          /* signal-amber — CTA + primary interactive, sitewide */
            --mn-bg: #0e0f12;
            --mn-surface: #16181d;
            --mn-surface-2: #121316;
            --mn-border: rgba(255,255,255,0.09);
            --mn-text: #cfd3da;
            --mn-muted: #969eaa;
            --mn-mono: 'JetBrains Mono', ui-monospace, SFMono-Regular, Menlo, monospace;
            --mn-sans: 'IBM Plex Sans', 'IBM Plex Sans', system-ui, sans-serif;
            --mn-cyan: #E8B563;
            --mn-amber: #E8B563;
            --mn-green: #6aa588;
        }
        :root:not([data-theme="dark"]) {
            --mn-accent: #92400e;
            --mn-accent-rgb: 146,64,14;
            --mn-cta: #b45309;
            --mn-bg: #f5f7fa;
            --mn-surface: #ffffff;
            --mn-surface-2: #eef2f6;
            --mn-border: rgba(40,44,52,0.12);
            --mn-text: #141519;
            --mn-muted: #4a5763;
            --mn-cyan: #92400e;
            --mn-green: #059669;
        }
        @media (prefers-reduced-motion: reduce) {
            * { transition: none !important; animation: none !important; scroll-behavior: auto !important; }
        }
        body { background: var(--mn-bg); color: var(--mn-text); font-family: var(--mn-sans); }
        .mn-wrap { max-width: 960px; margin: 0 auto; padding: 5.5rem 1.25rem 5rem; }

        /* Hero */
        .mn-hero {
            border: 1px solid var(--mn-border);
            background: var(--mn-surface);
            border-radius: 4px; padding: 2rem 1.75rem; margin-bottom: 1.75rem;
        }
        .mn-hero .mn-eyebrow {
            font-family: var(--mn-mono); font-size: 0.72rem; letter-spacing: 0.18em;
            text-transform: uppercase; color: var(--mn-accent); margin: 0 0 0.6rem;
        }
        .mn-hero h1 { font-size: clamp(1.6rem, 4vw, 2.3rem); line-height: 1.15; margin: 0 0 0.75rem; font-weight: 700; }
        .mn-hero p { color: var(--mn-muted); max-width: 60ch; margin: 0; line-height: 1.6; }
        .mn-meta { display: flex; flex-wrap: wrap; gap: 0.5rem; margin-top: 1.1rem; }
        .mn-chip {
            font-family: var(--mn-mono); font-size: 0.72rem; padding: 0.28rem 0.6rem;
            border: 1px solid var(--mn-border); border-radius: 4px; color: var(--mn-muted);
            background: rgba(var(--mn-accent-rgb),0.05);
        }
        .mn-chip strong { color: var(--mn-text); font-weight: 600; }

        /* Breadcrumb + tool link */
        .mn-crumb { font-family: var(--mn-mono); font-size: 0.75rem; color: var(--mn-muted); margin-bottom: 1rem; }
        .mn-crumb a { color: var(--mn-cyan); text-decoration: none; }
        .mn-crumb a:hover { text-decoration: underline; }
        .mn-toollink {
            display: inline-flex; align-items: center; gap: 0.45rem; margin-top: 1.1rem;
            font-family: var(--mn-mono); font-size: 0.8rem; font-weight: 600;
            color: #0E0F11; background: var(--mn-cta); padding: 0.55rem 0.95rem;
            border-radius: 7px; text-decoration: none; min-height: 44px; box-sizing: border-box;
        }
        .mn-toollink:hover { filter: brightness(1.08); }

        /* Section blocks */
        .mn-section { margin: 2.25rem 0; }
        .mn-section > h2 {
            font-size: 1.28rem; font-weight: 700; margin: 0 0 0.35rem;
            display: flex; align-items: baseline; gap: 0.6rem;
        }
        .mn-section > h2 .mn-num {
            font-family: var(--mn-mono); font-size: 0.85rem; color: var(--mn-accent);
            border: 1px solid var(--mn-border); border-radius: 5px; padding: 0.05rem 0.4rem;
        }
        .mn-section > p.mn-lead { color: var(--mn-muted); margin: 0 0 1.1rem; line-height: 1.6; max-width: 68ch; }

        /* Tables */
        .mn-tablewrap { overflow-x: auto; border: 1px solid var(--mn-border); border-radius: 9px; }
        table.mn-table { width: 100%; border-collapse: collapse; font-size: 0.86rem; min-width: 520px; }
        table.mn-table th, table.mn-table td { text-align: left; padding: 0.62rem 0.8rem; border-bottom: 1px solid var(--mn-border); vertical-align: top; }
        table.mn-table td, .mn-result, .mn-formula { font-variant-numeric: tabular-nums; font-feature-settings: "zero" 1, "tnum" 1; }
        table.mn-table thead th {
            font-family: var(--mn-mono); font-size: 0.7rem; letter-spacing: 0.08em; text-transform: uppercase;
            color: var(--mn-muted); background: var(--mn-surface-2); position: sticky; top: 0;
        }
        table.mn-table tbody tr:last-child td { border-bottom: none; }
        table.mn-table code, .mn-mono { font-family: var(--mn-mono); }
        table.mn-table td code { color: var(--mn-cyan); font-size: 0.82rem; }

        /* Formula card */
        .mn-formula {
            font-family: var(--mn-mono); background: var(--mn-surface-2);
            border: 1px solid var(--mn-border);
            border-radius: 4px; padding: 0.95rem 1.1rem; margin: 0.9rem 0; overflow-x: auto;
            font-size: 0.9rem; line-height: 1.55; color: var(--mn-text);
        }
        .mn-formula .mn-eq { display: block; margin: 0.15rem 0; white-space: nowrap; }
        .mn-formula .mn-where { color: var(--mn-muted); font-size: 0.78rem; white-space: normal; margin-top: 0.5rem; display: block; }
        .mn-src {
            display: inline-block; font-family: var(--mn-mono); font-size: 0.68rem;
            color: var(--mn-green); border: 1px solid var(--mn-border); border-radius: 4px;
            padding: 0.05rem 0.35rem; margin-left: 0.35rem;
        }

        /* Callout */
        .mn-note {
            border: 1px solid var(--mn-border);
            background: var(--mn-surface); border-radius: 4px; padding: 0.9rem 1.1rem;
            color: var(--mn-muted); font-size: 0.86rem; line-height: 1.55; margin: 1.1rem 0;
        }
        .mn-note strong { color: var(--mn-text); }

        /* Worked example */
        .mn-worked { background: var(--mn-surface); border: 1px solid var(--mn-border); border-radius: 4px; padding: 1.2rem 1.3rem; }
        .mn-worked ol { margin: 0.4rem 0 0; padding-left: 1.2rem; }
        /* v3.3.x — was 0.88rem. A worked example is READ line by line; it is the densest prose on
           the page, not a caption, so it gets reading size like the rest of the body. */
        .mn-worked li { margin: 0.5rem 0; line-height: 1.55; font-size: 1rem; }
        .mn-worked .mn-result { font-family: var(--mn-mono); color: var(--mn-cyan); }

        /* References */
        .mn-refs { list-style: none; margin: 0; padding: 0; }
        /* v3.3.x — was 0.86rem (13.8px). A citation is read, not skimmed past: the site's editorial
           stylesheet already sets `.references` p/li at reading size, and this list is the manual's
           equivalent. */
        .mn-refs li { padding: 0.55rem 0; border-bottom: 1px solid var(--mn-border); font-size: 1rem; color: var(--mn-muted); }
        .mn-refs li:last-child { border-bottom: none; }
        .mn-refs b { color: var(--mn-text); font-family: var(--mn-mono); font-size: 0.8rem; }

        a.mn-inline { color: var(--mn-cyan); text-decoration: none; }
        a.mn-inline:hover { text-decoration: underline; }

        /* v1.8.0 — mobile responsive patch */
        @media (max-width: 768px) {
            html, body { overflow-x: hidden; max-width: 100vw; }
            img { max-width: 100%; height: auto; display: block; }
            .nav-menu, .nav-links { display: none; }
            .footer-grid { grid-template-columns: 1fr; gap: 1.25rem; padding: 1rem; }
            button, a.btn, [role="button"], .mn-toollink { min-height: 44px; }
            .mn-wrap { padding: 5rem 0.9rem 4rem; }
            /* Manual bodies quote formulas and slash-joined equipment runs that Chrome offers no
               break opportunity inside ("gm = 1.00 x ...", "MV/RMU/transformer/LVSB"), so single
               lines ran past a 390px screen behind body's overflow-x clip. */
            .mn-wrap li, .mn-wrap p, .mn-wrap td, .mn-wrap code { overflow-wrap: anywhere; }
            .mn-hero { padding: 1.5rem 1.2rem; }
        }
    </style>
    <link rel="stylesheet" href="../css/rz-manual-toc.css?v=20261110-49eec9eb">
</head>
<body>
    <nav class="navbar">
        <div class="nav-container">
            <a href="../index.html" class="nav-logo">
                <img src="../assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" fetchpriority="high">
            </a>
            <ul class="nav-menu">
                <li><a href="../index.html" class="nav-link">Home</a></li>
                <li><a href="../datacenter-solutions.html" class="nav-link">DC Solutions</a></li>
                <li><a href="index.html" class="nav-link">Technical Manuals</a></li>
                <li><a href="../chiller-plant.html" class="nav-link">Chiller Plant</a></li>
                <li><a href="../index.html#contact" class="nav-link">Contact</a></li>
            </ul>
            <button class="theme-toggle" id="themeToggle" aria-label="Toggle dark mode">
                <svg class="moon-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"></path></svg>
                <svg class="sun-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="5"></circle><line x1="12" y1="1" x2="12" y2="3"></line><line x1="12" y1="21" x2="12" y2="23"></line><line x1="4.22" y1="4.22" x2="5.64" y2="5.64"></line><line x1="18.36" y1="18.36" x2="19.78" y2="19.78"></line><line x1="1" y1="12" x2="3" y2="12"></line><line x1="21" y1="12" x2="23" y2="12"></line><line x1="4.22" y1="19.78" x2="5.64" y2="18.36"></line><line x1="18.36" y1="5.64" x2="19.78" y2="4.22"></line></svg>
            </button>
            <button class="hamburger" aria-label="Open navigation menu" aria-expanded="false">
                <span class="bar"></span><span class="bar"></span><span class="bar"></span>
            </button>
        </div>
    </nav>

    <main class="mn-wrap">
        <div class="mn-crumb">
            <a href="../index.html">Home</a> / <a href="../datacenter-solutions.html">DC Solutions</a> / <a href="index.html">Technical Manuals</a> / Chiller Plant
        </div>

        <header class="mn-hero">
            <p class="mn-eyebrow">Technical Manual · Cooling Plant</p>
            <h1>Chiller Plant — P&amp;ID Methodology &amp; Engineering Basis</h1>
            <p>Full engineering methodology for the chiller-plant SCADA HMI: ISA P&amp;ID symbol conventions, primary/secondary chilled-water loop design, lead-lag chiller sequencing, CHW flow derivation, and the display/status engine anchored to <code class="mn-mono">js/conv-engine.js</code>. This is an honest account — the page is a <em>partial-calc display engine</em>, not a full thermo-hydraulic simulation.</p>
            <div class="mn-meta">
                <span class="mn-chip">Engine <strong>conv-engine.js v2.0.0</strong></span>
                <span class="mn-chip">Basis <strong>CONV_CALC v2.0.0</strong></span>
                <span class="mn-chip">CHW Basis <strong>19.4 / 27.0 °C</strong></span>
                <span class="mn-chip">Plant Config <strong>7/10 · N+1</strong></span>
            </div>
            <a class="mn-toollink" href="../chiller-plant.html">&#9654; Open the live Chiller Plant HMI</a>
        </header>

        <nav class="mn-section mn-note" aria-labelledby="contents-title">
            <h2 id="contents-title">Table of contents</h2>
            <ol><li><a class="mn-inline" href="#purpose">Purpose &amp; basis</a></li><li><a class="mn-inline" href="#inputs">Inputs</a></li><li><a class="mn-inline" href="#methodology">Calculations &amp; sequencing</a></li><li><a class="mn-inline" href="#symbols">P&amp;ID symbols</a></li><li><a class="mn-inline" href="#outputs">Outputs</a></li><li><a class="mn-inline" href="#worked-example">Worked example</a></li><li><a class="mn-inline" href="#references">References</a></li><li><a class="mn-inline" href="#limitations">Limitations</a></li></ol>
        </nav>

        <!-- 1. PURPOSE -->
        <section class="mn-section" id="purpose">
            <h2><span class="mn-num">01</span> Purpose &amp; engineering basis</h2>
            <p class="mn-lead">The chiller-plant page is an operator-grade SCADA HMI mimic — an ISA-style P&amp;ID rendered in the browser. Its job is to show <em>plant topology</em> (primary/secondary loops, chiller train positions, pump duty/standby), <em>deterministic simulated status</em> (run/fault, lead-lag state, flow animation), and <em>setpoint annotations</em> (CHWS supply temperature, differential-pressure setpoints, N+1 headroom).</p>
            <p class="mn-lead"><strong>Truth boundary:</strong> current telemetry is the adopted 30 MW site-IT scenario from <code class="mn-mono">CONV_CALC v2.0.0</code>. The 40 MW site-IT figure is the governed four-hall design boundary. Current plant status is 7 of 10 water-cooled centrifugal chillers running, 31.25 MW evaporator duty, 36.4034 MW condenser/tower heat rejection, 35 MW running capacity, and 45 MW post-one-unit-loss capacity.</p>
            <p class="mn-lead">What the page is <strong>not</strong>: it is not a dynamic thermo-hydraulic simulator. Pump speed, valve position, pressure and per-machine annotations are bounded deterministic HMI values. The 943.0 and 982.3 L/s figures are calculated reference flows, not measured header flow. Evaporator duty, tower rejection, chiller input, COP, kW/RT and N+1 margin descend from the governed engine snapshot.</p>
            <p class="mn-lead">P&amp;ID tags follow <strong>ANSI/ISA-5.1</strong>. <strong>ASHRAE 90.4</strong> is cited as the data-centre energy-performance framework; it is not used here to invent a universal CHW setpoint or COP. The project temperatures and equipment assumptions remain explicit scenario inputs.</p>
        </section>

        <!-- 2. INPUTS -->
        <section class="mn-section" id="inputs">
            <h2><span class="mn-num">02</span> Inputs — mode toggles &amp; locked CHW basis</h2>
            <p class="mn-lead">The page has no free-form calculator inputs. Instead it exposes mode toggles and reads a locked CHW basis from conv-engine.js. All displayed numbers descend deterministically from these inputs — no random values, no per-page hardcoded constants that contradict the basis.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Input / Toggle</th><th>Value / Range</th><th>Type</th><th>Notes</th></tr></thead>
                <tbody>
                    <tr><td>CHWS temperature</td><td><code>19.4 °C</code></td><td>Adopted current basis</td><td>Warm-water primary chilled-water supply from <code>snapshot.cooling.chws_c</code>.</td></tr>
                    <tr><td>CHWR temperature</td><td><code>27.0 °C</code></td><td>Adopted current basis</td><td>Warm-water primary chilled-water return from <code>snapshot.cooling.chwr_c</code>.</td></tr>
                    <tr><td>Current site IT load</td><td><code>30,000 kW</code></td><td>Adopted current basis</td><td>IT sensible-load reference-flow term from <code>snapshot.site.it_load_kw</code>.</td></tr>
                    <tr><td>Current evaporator duty</td><td><code>31,250 kW</code></td><td>Derived current basis</td><td>IT plus UPS loss; the plant-duty reference-flow numerator, not condenser/tower heat rejection.</td></tr>
                    <tr><td>Condenser/tower rejection</td><td><code>36,403.4 kW</code></td><td>Derived current basis</td><td>Evaporator duty plus chiller electrical input.</td></tr>
                    <tr><td>Condenser water</td><td><code>32 / 37 °C</code></td><td>Adopted current basis</td><td>Distinct condenser-water supply/return circuit; never relabelled as CHWS/CHWR.</td></tr>
                    <tr><td>Lead-lag mode</td><td>AUTO / MANUAL</td><td>Mode toggle</td><td>AUTO: engine picks lead chiller by run-hours. MANUAL: operator selects.</td></tr>
                    <tr><td>View detail level</td><td>OVERVIEW / DETAIL / ENGINEERING</td><td>Mode toggle</td><td>Controls label density on the P&amp;ID. OVERVIEW shows only major status; ENGINEERING reveals all sensor annotations.</td></tr>
                    <tr><td>Chillers running / installed</td><td><code>7 / 10</code></td><td>Adopted current basis</td><td>Each assumed at 5,000 kW thermal; central plant redundancy is N+1.</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>Loop identity rule:</strong> CHWS/CHWR are 19.4/27.0 °C. CDWS/CDWR are 32/37 °C. A page must fail closed to UNAVAILABLE when this complete current authority is missing; it must never revive retired temperature pairs or infer a secondary setpoint.</div>
        </section>

        <!-- 3. METHODOLOGY -->
        <section class="mn-section" id="methodology">
            <h2><span class="mn-num">03</span> Calculation methodology</h2>
            <p class="mn-lead">The page derives CHW delta-T, two explicitly scoped reference flows, chiller input power, and condenser/tower rejection. Actual header and branch flow remain unavailable without meters. Function names map one-to-one to <code class="mn-mono">js/conv-engine.js</code>.</p>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">CHW delta-T</h3>
            <div class="mn-formula">
                <span class="mn-eq">ΔT = CHWR − CHWS = 27.0 − 19.4 = 7.6 K</span>
                <span class="mn-where">In <code>chwDeltaT(m)</code>. Source: <code>snapshot.cooling.chwr_c − snapshot.cooling.chws_c</code>. Anchors current flow and heat-transfer calculations.<span class="mn-src">CONV_CALC v2.0.0</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">CHW reference flows</h3>
            <div class="mn-formula">
                <span class="mn-eq">Q̇_IT-ref = IT_load / (c_p × ΔT) = 30,000 / (4.186 × 7.6) = 943.0 L/s</span>
                <span class="mn-eq">Q̇_plant-duty-ref = evaporator_duty / (c_p × ΔT) = 31,250 / (4.186 × 7.6) = 982.3 L/s</span>
                <span class="mn-where"><code>c_p = 4.186 kJ/(kg·K)</code>. The engine publishes 943.0 L/s as its IT sensible-load reference; the HMI also reconciles the 982.3 L/s current plant-duty reference. Both are calculations. Measured header flow is UNAVAILABLE.<span class="mn-src">CONV_CALC v2.0.0 · chwFlowLps · cooling.heat_rejection_kw</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Per-loop flow split</h3>
            <div class="mn-formula">
                <span class="mn-eq">Flow_per_loop  =  Q̇_total  /  n_loops</span>
                <span class="mn-eq">Displayed engine-reference split: 943.0 / 7 = 134.7 L/s per running chiller</span>
                <span class="mn-eq">Plant-duty sizing reference: 982.3 / 7 = 140.3 L/s per running chiller</span>
                <span class="mn-where">Display-only derivations. Real plants balance by valve position and pump speed; actual branch flow is UNAVAILABLE without branch meters.<span class="mn-src">doc-09 lines 86–93 · doc-04 §Cooling Calculation</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Chiller input power (kW/ton sanity check)</h3>
            <div class="mn-formula">
                <span class="mn-eq">P_chiller = evaporator duty × specific power</span>
                <span class="mn-eq">= 31,250 × 0.16491 = 5,153.4 kW electrical</span>
                <span class="mn-eq">COP = 31,250 / 5,153.4 = 6.06; plant efficiency = 0.58 kW/RT</span>
                <span class="mn-eq">Condenser/tower rejection = 31,250 + 5,153.4 = 36,403.4 kW</span>
                <span class="mn-where">These are adopted engine-derived current KPIs. They are not universal ASHRAE setpoints and must be replaced by measured plant power and calibrated thermal load for live use.<span class="mn-src">CONV_CALC v2.0.0 · chillerInputKwE</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Lead-lag sequencing logic</h3>
            <div class="mn-formula">
                <span class="mn-eq">Lead chiller:   lowest cumulative run-hours  (auto mode)</span>
                <span class="mn-eq">Lag start:      CHWS actual  >  CHWS SP + 0.5 K  for  t  >  120 s</span>
                <span class="mn-eq">Lag stop:       Q̇_demand  &lt;  0.60 × Q̇_lead_rated  for  t  >  300 s</span>
                <span class="mn-where">These thresholds are illustrative display-engine constants — the page animates the state machine. A real chiller plant controller would implement these in the PLC/DCS ladder; the HMI only reads back the RUN/STANDBY status bits.<span class="mn-src">doc-04 §Lead-Lag · ASHRAE TC9.9 Table 3</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">N+1 cooling headroom</h3>
            <div class="mn-formula">
                <span class="mn-eq">Available capacity   =  chillers_running  ×  Q̇_rated_per_chiller</span>
                <span class="mn-eq">N+1 margin           =  available  −  Q̇_demand</span>
                <span class="mn-eq">Current running capacity = 7 × 5,000 = 35,000 kW thermal</span>
                <span class="mn-eq">Post-one-unit-loss installed capacity = 9 × 5,000 = 45,000 kW thermal</span>
                <span class="mn-eq">N+1 margin = 45,000 − 31,250 = 13,750 kW thermal</span>
                <span class="mn-where">The 45 MW figure is capacity with one of ten installed units unavailable. Current running capacity and post-failure installed capacity are different denominators and are labelled separately.<span class="mn-src">CONV_CALC v2.0.0 · cooling capacity fields</span></span>
            </div>
        </section>

        <!-- 4. P&ID CONVENTIONS -->
        <section class="mn-section" id="symbols">
            <h2><span class="mn-num">04</span> ISA P&amp;ID symbol conventions</h2>
            <p class="mn-lead">The HMI follows ISA 5.1 tagging and symbol conventions. Equipment tags visible on the page map to the table below. Alarm colour hierarchy is strictly enforced — see the note on colour discipline.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>ISA Tag Prefix</th><th>Instrument Type</th><th>Display Location</th><th>Example Tag</th></tr></thead>
                <tbody>
                    <tr><td><code>TT</code></td><td>Temperature Transmitter</td><td>CHWS/CHWR headers, loop supply/return</td><td><code>TT-101</code> CHWS header</td></tr>
                    <tr><td><code>FT</code></td><td>Flow Transmitter</td><td>Primary header, per-loop risers</td><td><code>FT-201</code> primary header</td></tr>
                    <tr><td><code>PT</code></td><td>Pressure Transmitter</td><td>Pump discharge/suction, differential across coil</td><td><code>PT-301</code> pump-A discharge</td></tr>
                    <tr><td><code>DP</code></td><td>Differential Pressure</td><td>Across strainer, across chiller bundle</td><td><code>DPT-401</code> strainer</td></tr>
                    <tr><td><code>MV</code></td><td>Motor-operated Valve</td><td>Chiller isolation, bypass</td><td><code>MV-501</code> chiller-1 isolation</td></tr>
                    <tr><td><code>CV</code></td><td>Control Valve</td><td>Bypass, secondary-loop modulating</td><td><code>CV-601</code> DP bypass</td></tr>
                    <tr><td><code>P</code></td><td>Pump</td><td>Primary CHW pumps, condenser water pumps</td><td><code>P-701A/B</code> duty/standby</td></tr>
                    <tr><td><td><code>CH</code></td><td>Chiller</td><td>Chiller train blocks</td><td><code>CH-1/CH-2/CH-3</code> lead/lag/standby</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>Alarm colour hierarchy (non-negotiable):</strong> Normal flow animation uses <strong>muted teal</strong> (#5da095 / <code>--chwr</code>). Standby equipment uses <strong>neutral grey</strong> (<code>--ok</code>). Warning conditions (N+1 margin low, pump near-trip) use <strong>signal amber</strong> (<code>--warn</code>). Fault/trip/alarm conditions use <strong>fault-red</strong> (<code>--alarm</code>). Instrument-cyan (<code>--mn-accent</code>) is <em>reserved for page chrome only</em> and must NEVER appear on a flow line or equipment symbol that can carry an alarm state — it would erase the alarm's visual signal. This is the same rule that governs all 34 manual pages.</div>
        </section>

        <!-- 5. PRIMARY / SECONDARY LOOP ARCHITECTURE -->
        <section class="mn-section" id="outputs">
            <h2><span class="mn-num">05</span> Primary / secondary loop architecture</h2>
            <p class="mn-lead">The chiller plant uses a decoupled primary/secondary (P/S) design. The primary loop circulates through the chiller bundles at a constant low flow; the secondary loop modulates to match the data-hall cooling demand. A hydraulic decoupling bridge (bypass header) absorbs any flow mismatch.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Parameter</th><th>Primary Loop</th><th>Secondary Loop</th></tr></thead>
                <tbody>
                    <tr><td>Supply temperature</td><td>19.4 °C (CHWS)</td><td>19.4 °C at the facility distribution supply header</td></tr>
                    <tr><td>Return temperature</td><td>27.0 °C (CHWR)</td><td>27.0 °C at the facility distribution return header</td></tr>
                    <tr><td>Flow regime</td><td>Constant-flow (primary pumps run at fixed speed)</td><td>Variable-flow (VFD pumps track DP setpoint)</td></tr>
                    <tr><td>DP setpoint</td><td>N/A (constant speed)</td><td>Secondary pump DP SP (operator-configurable)</td></tr>
                    <tr><td>Bypass / decoupler</td><td>Shared — absorbs primary/secondary flow mismatch</td><td>Shared — bypass flow direction reverses under low-load</td></tr>
                    <tr><td>Pump tags</td><td><code>P-701A/B</code> (duty/standby)</td><td><code>P-801A/B</code> (VFD, duty/standby)</td></tr>
                    <tr><td>HMI animation</td><td>Muted teal flow arrows, constant velocity</td><td>Flow arrow velocity scales with VFD speed display</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>Hydraulic scope:</strong> the HMI draws four representative machine modules for readability, while the governed plant contains ten chillers with seven running. The module mimic is not a four-machine total. Per-machine flow, pump head and pipe diameter require the as-built hydraulic design; absent values fail closed rather than being invented.</div>
        </section>

        <!-- 6. WORKED EXAMPLE -->
        <section class="mn-section" id="worked-example">
            <h2><span class="mn-num">06</span> Worked example — current 30 MW site</h2>
            <p class="mn-lead">This example reproduces the governed current plant fields. Every scope is explicit: site IT reference, evaporator-duty reference, condenser/tower rejection, running-machine display split, current running capacity, and post-one-unit-loss installed capacity.</p>
            <div class="mn-worked">
                <ol>
                    <li>CHW delta-T: <code>27.0 − 19.4 =</code> <span class="mn-result">7.6 K</span>.</li>
                    <li>Cooling-flow term: current site IT <span class="mn-result">30,000 kW</span>.</li>
                    <li>IT sensible-load reference flow: <code>30,000 / (4.186 × 7.6) =</code> <span class="mn-result">943.0 L/s</span>.</li>
                    <li>Evaporator-duty reference flow: <code>31,250 / (4.186 × 7.6) =</code> <span class="mn-result">982.3 L/s</span>.</li>
                    <li>Displayed engine-reference split: <code>943.0 / 7 =</code> <span class="mn-result">134.7 L/s per running machine</span>; plant-duty sizing reference is <span class="mn-result">140.3 L/s</span>; actual balancing requires measured branch flow.</li>
                    <li>Evaporator duty: <code>30,000 + 1,250 =</code> <span class="mn-result">31,250 kW</span>.</li>
                    <li>Current running capacity: <code>7 × 5,000 =</code> <span class="mn-result">35,000 kW thermal</span>.</li>
                    <li>Post-one-unit-loss capacity: <code>9 × 5,000 =</code> <span class="mn-result">45,000 kW</span>; N+1 margin = <span class="mn-result">13,750 kW</span>.</li>
                    <li>Chiller input: <code>31,250 × 0.16491 =</code> <span class="mn-result">5,153.4 kW electrical</span>; COP <span class="mn-result">6.06</span>; <span class="mn-result">0.58 kW/RT</span>.</li>
                    <li>Condenser/tower rejection: <code>31,250 + 5,153.4 =</code> <span class="mn-result">36,403.4 kW</span>.</li>
                </ol>
            </div>
            <div class="mn-note"><strong>Honesty note:</strong> Steps 4–7 are display benchmarks derived from the locked basis, not measured or simulated from independent hydraulic/thermodynamic models. The page's purpose is SCADA HMI visualisation — the genuine engineering rigour is in the CHW basis derivation (steps 1–3) and the N+1 headroom logic. Equipment-level annotations (pump speed, valve %, VFD current) are display-only status fields.</div>
        </section>

        <!-- 7. REFERENCES -->
        <section class="mn-section" id="references">
            <h2><span class="mn-num">07</span> References &amp; standards</h2>
            <ul class="mn-refs">
                <li><b>ISA 5.1 (2022)</b> — Instrumentation Symbols and Identification: P&amp;ID tag prefixes (TT, FT, PT, MV, CV), loop bubble conventions, equipment symbol styles used on the chiller-plant HMI.</li>
                <li><b>ASHRAE 90.4</b> — Energy Standard for Data Centers; cited for energy-performance methodology, not as authority for a universal CHW setpoint, COP, or redundancy topology.</li>
                <li><b>ASHRAE Handbook — Data Centers and Telecommunication Facilities</b> — equipment environmental classes and project-specific facility-water guidance; air inlet and water-loop limits are different domains.</li>
                <li><b>ANSI/ISA-5.1</b> — Instrumentation Symbols and Identification; basis for tag and P&amp;ID symbol conventions.</li>
                <li><b>Governed project authority</b> — <code class="mn-mono">CONV_CALC.snapshot</code>: current 30 MW IT, CHW 19.4/27.0 °C, condenser water 32/37 °C, and central 7/10 chiller status.</li>
                <li><b>Engine source</b> — <code class="mn-mono">js/conv-engine.js</code> (CONV_CALC v2.0.0): <code>chwDeltaT()</code>, <code>chwFlowLps()</code>, <code>heatRejectionKw()</code>, and plant-efficiency derivations.</li>
            </ul>
        </section>

        <!-- 8. ASSUMPTIONS & LIMITATIONS -->
        <section class="mn-section" id="limitations">
            <h2><span class="mn-num">08</span> Assumptions &amp; limitations</h2>
            <p class="mn-lead">The HMI assumes a well-balanced, decoupled primary/secondary plant at the adopted steady-state operating point. Transient effects (pull-down, pump inrush, glycol correction, tower approach and dynamic staging) are not modelled. The displayed COP 6.06 and 0.58 kW/RT are engine-derived scenario values; live use requires measured electrical power, calibrated flow and temperature sensors.</p>
            <p class="mn-lead">Flow-velocity animation on the P&amp;ID is a visual cue proportional to the displayed flow value; it is not derived from a hydraulic resistance network. Pipe diameters and friction factors are not modelled. Equipment-level display values (valve %, VFD speed %, run hours) are status-field annotations consistent with the engineering basis — they are not back-calculated from independent models and must be treated as <strong>illustrative display parameters</strong> in any off-page engineering analysis.</p>
            <p class="mn-lead">This page and its methodology are an <strong>engineering education and visualisation aid</strong>. Final plant design, setpoint commissioning, and N+1 validation must be performed by qualified mechanical/controls engineers against the actual installed equipment and as-built P&amp;IDs.</p>
        </section>

        <a class="mn-toollink" href="../chiller-plant.html">&#9654; Open the live Chiller Plant HMI</a>
    </main>

    <footer class="footer footer-enhanced">
        <div class="container">
            <div class="footer-grid">
                <div class="footer-brand">
                    <p class="footer-tagline-main">BUILT FOR MISSION CRITICAL INFRASTRUCTURE<br>MANAGEMENT // 2026</p>
                    <p class="footer-tagline-sub">ALL OPERATIONAL DATASETS PRESERVED.</p>
                    <p class="footer-copyright">&copy; 2026 Bagus Dwi Permana. All rights reserved.</p>
                </div>
                <div class="footer-nav">
                    <h4 class="footer-heading">NAVIGATION</h4>
                    <ul class="footer-links">
                        <li><a href="../index.html">Home Dashboard</a></li>
                        <li><a href="../datacenter-solutions.html">DC Solutions</a></li>
                        <li><a href="index.html">Technical Manuals</a></li>
                        <li><a href="../chiller-plant.html">Chiller Plant</a></li>
                    </ul>
                </div>
                <div class="footer-connect">
                    <h4 class="footer-heading">CONNECT</h4>
                    <ul class="footer-links">
                        <li><a href="https://www.linkedin.com/in/bagus-dwi-permana-ba90b092" target="_blank" rel="noopener noreferrer">LinkedIn Profile</a></li>
                        <li><a href="../articles.html">Technical Journal</a></li>
                        <li><a href="mailto:baguspermana7@gmail.com">Direct Contact</a></li>
                    </ul>
                </div>
            </div>
        </div>
    </footer>

    <script>
    (function(){
        var toggle = document.getElementById('themeToggle');
        var theme = localStorage.getItem('theme') || localStorage.getItem('rz_theme') || 'dark';
        document.documentElement.setAttribute('data-theme', theme);
        if (toggle) toggle.addEventListener('click', function(){
            var current = document.documentElement.getAttribute('data-theme');
            var next = current === 'dark' ? 'light' : 'dark';
            document.documentElement.setAttribute('data-theme', next);
            localStorage.setItem('theme', next); localStorage.setItem('rz_theme', next);
        });
        var hamburger = document.querySelector('.hamburger');
        var navMenu = document.querySelector('.nav-menu');
        if (hamburger && navMenu) hamburger.addEventListener('click', function(){
            hamburger.classList.toggle('active');
            navMenu.classList.toggle('active');
            hamburger.setAttribute('aria-expanded', navMenu.classList.contains('active'));
        });
    })();
    </script>
    <script src="../js/rz-manual-toc.js?v=20261110-9866a7c8" defer></script>
    <script src="../js/rz-version.js?v=20261124-32698db1" defer></script>
    <script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script>
    <script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script>
    <script src="../js/rz-command-palette.js?v=20261111-5028a9f4" defer></script>
    <script src="../auth.js?v=20261119-da7c4afa" defer></script>
</body>
</html>
