<!DOCTYPE html>
<html lang="en">
<head>
    <!-- Google tag (gtag.js) - deferred until user interaction for faster FCP -->
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-GED7FX8RTV');
  (function(){
    var loaded=false;
    function loadGtag(){
      if(loaded)return;loaded=true;
      var s=document.createElement('script');
      s.src='https://www.googletagmanager.com/gtag/js?id=G-GED7FX8RTV';
      s.async=true;document.head.appendChild(s);
    }
    ['scroll','click','keydown','touchstart'].forEach(function(e){
      document.addEventListener(e,loadGtag,{once:true,passive:true});
    });
    setTimeout(loadGtag,4000);
  })();
</script>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta http-equiv="X-UA-Compatible" content="IE=edge">

    <!-- SEO Meta Tags -->
    <title>Data Hall SCADA Console — Technical Manual &amp; Methodology | ResistanceZero</title>
    <meta name="description" content="Engineering manual for the four-hall Conventional Data Centre SCADA: governed 30 MW IT basis, rack loading, cooling, alarms, PUE, WUE, and CHW flow.">
    <meta name="ai-content-declaration" content="human-authored">
    <meta name="keywords" content="data hall SCADA, conventional data center basis, PUE derivation, CHW flow calculation, WUE methodology, CRAH cooling, UPS losses, fuel autonomy, ASHRAE TC9.9, Uptime Institute tier">
    <meta name="author" content="Bagus Dwi Permana">
    <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
    <meta name="theme-color" content="#0b0f14">
    <link rel="canonical" href="https://resistancezero.com/manual/datahall.html">
    <link rel="alternate" hreflang="en" href="https://resistancezero.com/manual/datahall.html">
    <link rel="alternate" hreflang="x-default" href="https://resistancezero.com/manual/datahall.html">

    <!-- Open Graph Meta Tags -->
    <meta property="og:type" content="article">
    <meta property="og:url" content="https://resistancezero.com/manual/datahall.html">
    <meta property="og:title" content="Data Hall SCADA Console — Technical Manual &amp; Methodology">
    <meta property="og:description" content="Governed four-hall conventional basis and current 30 MW operating derivations behind the Data Hall SCADA cockpit.">
    <meta property="og:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <meta property="og:image:alt" content="Data Hall SCADA Console Methodology">
    <meta property="og:locale" content="en_US">
    <meta property="og:site_name" content="Bagus Dwi Permana Portfolio">

    <!-- Twitter Card Meta Tags -->
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:site" content="@BagusDPermana">
    <meta name="twitter:title" content="Data Hall SCADA Console — Technical Manual">
    <meta name="twitter:description" content="Locked conventional basis, KPI derivations, and worked example behind the Data Hall SCADA cockpit.">
    <meta name="twitter:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <meta name="twitter:image:alt" content="Data Hall SCADA Console Methodology">

    <!-- BreadcrumbList Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "itemListElement": [
            { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://resistancezero.com/" },
            { "@type": "ListItem", "position": 2, "name": "DC Solutions", "item": "https://resistancezero.com/datacenter-solutions.html" },
            { "@type": "ListItem", "position": 3, "name": "Technical Manuals", "item": "https://resistancezero.com/manual/" },
            { "@type": "ListItem", "position": 4, "name": "Data Hall Console" }
        ]
    }
    </script>

    <!-- TechArticle Schema -->
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Data Hall SCADA Console — Technical Manual & Methodology",
  "author": {
    "@type": "Person",
    "name": "Bagus Dwi Permana"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ResistanceZero"
  },
  "about": "Conventional data hall SCADA cockpit locked-basis engineering methodology",
  "articleSection": "Data Center Operations",
  "dependencies": "ASHRAE TC9.9, Uptime Institute Tier Standard, ISO/IEC 30134, IEC 62040",
  "proficiencyLevel": "Expert",
  "datePublished": "2026-07-20"
}
</script>

    <!-- HowTo Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "HowTo",
        "name": "How to read the Data Hall SCADA cockpit KPI strip",
        "step": [
            { "@type": "HowToStep", "name": "Identify the governed basis", "text": "The cockpit derives every KPI from CONV_CALC v2.0.0. Current operation is 30,000 kW IT across four equal 7,500 kW halls; governed design capacity is 40,000 kW." },
            { "@type": "HowToStep", "name": "Interpret Facility Load", "text": "Facility Load = IT Load x PUE = 30,000 x 1.45 = 43,500 kW at the site utility boundary." },
            { "@type": "HowToStep", "name": "Read CHW reference flow", "text": "The published 943.0 L/s is the IT sensible-load reference: 30,000 / (4.186 x 7.6). The 31,250 kW evaporator-duty reference is 982.3 L/s; actual header flow is unavailable without a meter." },
            { "@type": "HowToStep", "name": "Verify water intensity", "text": "Cooling-makeup equivalent = WUE x IT Load / 60 = 1.20 x 30,000 / 60 = 600 L/min. WUE uses site water divided by IT energy." }
        ]
    }
    </script>

    <!-- FAQPage Schema -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "mainEntity": [
            {
                "@type": "Question",
                "name": "Why does the Data Hall cockpit show fixed numbers instead of accepting user input?",
                "acceptedAnswer": { "@type": "Answer", "text": "The cockpit is a governed SCADA simulator, not a parametric calculator. All KPIs derive from the immutable CONV_CALC v2.0.0 snapshot: 30,000 kW current IT, 40,000 kW design IT, PUE 1.45, and CHW 19.4/27.0 C." }
            },
            {
                "@type": "Question",
                "name": "How is PUE derived for the cockpit?",
                "acceptedAnswer": { "@type": "Answer", "text": "PUE = Facility Load / IT Load = 43,500 / 30,000 = 1.45. PUE is the adopted project input; facility load is the derived quantity." }
            },
            {
                "@type": "Question",
                "name": "What is WUE and how is it computed?",
                "acceptedAnswer": { "@type": "Answer", "text": "WUE is annual site water divided by annual IT energy in L/kWh. The steady-state equivalent is (600 L/min x 60) / 30,000 kW = 1.20 L/kWh. The water plant is site-wide; Hall A-D selection does not divide the municipal treatment train." }
            }
        ]
    }
    </script>

    <link rel="icon" type="image/png" href="../assets/Favicon.png">
    <link rel="apple-touch-icon" href="../assets/Favicon.png">
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="../styles.min.css?v=20261108-ff5c7268">

    <style>
        /* ==== Technical-manual design tokens — dark-first, instrument aesthetic ====
           CLONE CONVENTION (all 34 manuals share this): chrome accent = instrument-cyan
           (--mn-accent), CTA = signal-amber (--mn-cta). Status channels (fault-red,
           alarm-amber) are RESERVED — never use them for page chrome. Differentiate
           manuals by content/eyebrow label, NOT by pulling from the alarm palette. */
        :root {
            --mn-accent: #E8B563;       /* instrument-cyan — page chrome only */
            --mn-accent-rgb: 232,181,99;
            --mn-cta: #E8B563;          /* signal-amber — CTA + primary interactive, sitewide */
            --mn-bg: #0e0f12;
            --mn-surface: #16181d;
            --mn-surface-2: #121316;
            --mn-border: rgba(255,255,255,0.09);
            --mn-text: #cfd3da;
            --mn-muted: #969eaa;
            --mn-mono: 'JetBrains Mono', ui-monospace, SFMono-Regular, Menlo, monospace;
            --mn-sans: 'IBM Plex Sans', system-ui, sans-serif;
            --mn-cyan: #E8B563;
            --mn-amber: #E8B563;
            --mn-green: #6aa588;
        }
        :root:not([data-theme="dark"]) {
            --mn-accent: #92400e;
            --mn-accent-rgb: 146,64,14;
            --mn-cta: #b45309;
            --mn-bg: #f5f7fa;
            --mn-surface: #ffffff;
            --mn-surface-2: #eef2f6;
            --mn-border: rgba(40,44,52,0.12);
            --mn-text: #141519;
            --mn-muted: #4a5763;
            --mn-cyan: #92400e;
            --mn-green: #059669;
        }
        @media (prefers-reduced-motion: reduce) {
            * { transition: none !important; animation: none !important; scroll-behavior: auto !important; }
        }
        body { background: var(--mn-bg); color: var(--mn-text); font-family: var(--mn-sans); }
        .mn-wrap { max-width: 960px; margin: 0 auto; padding: 5.5rem 1.25rem 5rem; }

        /* Hero */
        .mn-hero {
            border: 1px solid var(--mn-border);
            border-left:1px solid var(--mn-accent);
            background: var(--mn-surface);
            border-radius: 4px; padding: 2rem 1.75rem; margin-bottom: 1.75rem;
        }
        .mn-hero .mn-eyebrow {
            font-family: var(--mn-mono); font-size: 0.72rem; letter-spacing: 0.18em;
            text-transform: uppercase; color: var(--mn-accent); margin: 0 0 0.6rem;
        }
        .mn-hero h1 { font-size: clamp(1.6rem, 4vw, 2.3rem); line-height: 1.15; margin: 0 0 0.75rem; font-weight: 700; }
        .mn-hero p { color: var(--mn-muted); max-width: 60ch; margin: 0; line-height: 1.6; }
        .mn-meta { display: flex; flex-wrap: wrap; gap: 0.5rem; margin-top: 1.1rem; }
        .mn-chip {
            font-family: var(--mn-mono); font-size: 0.72rem; padding: 0.28rem 0.6rem;
            border: 1px solid var(--mn-border); border-radius: 3px; color: var(--mn-muted);
            background: rgba(var(--mn-accent-rgb),0.05);
        }
        .mn-chip strong { color: var(--mn-text); font-weight: 600; }

        /* Breadcrumb + tool link */
        .mn-crumb { font-family: var(--mn-mono); font-size: 0.75rem; color: var(--mn-muted); margin-bottom: 1rem; }
        .mn-crumb a { color: var(--mn-cyan); text-decoration: none; }
        .mn-crumb a:hover { text-decoration: underline; }
        .mn-toollink {
            display: inline-flex; align-items: center; gap: 0.45rem; margin-top: 1.1rem;
            font-family: var(--mn-mono); font-size: 0.8rem; font-weight: 600;
            color: #0E0F11; background: var(--mn-cta); padding: 0.55rem 0.95rem;
            border-radius: 7px; text-decoration: none; min-height: 44px; box-sizing: border-box;
        }
        .mn-toollink:hover { filter: brightness(1.08); }

        /* Section blocks */
        .mn-section { margin: 2.25rem 0; }
        .mn-section > h2 {
            font-size: 1.28rem; font-weight: 700; margin: 0 0 0.35rem;
            display: flex; align-items: baseline; gap: 0.6rem;
        }
        .mn-section > h2 .mn-num {
            font-family: var(--mn-mono); font-size: 0.85rem; color: var(--mn-accent);
            border: 1px solid var(--mn-border); border-radius: 5px; padding: 0.05rem 0.4rem;
        }
        .mn-section > p.mn-lead { color: var(--mn-muted); margin: 0 0 1.1rem; line-height: 1.6; max-width: 68ch; }

        /* Tables */
        .mn-tablewrap { overflow-x: auto; border: 1px solid var(--mn-border); border-radius: 9px; }
        table.mn-table { width: 100%; border-collapse: collapse; font-size: 0.86rem; min-width: 520px; }
        table.mn-table th, table.mn-table td { text-align: left; padding: 0.62rem 0.8rem; border-bottom: 1px solid var(--mn-border); vertical-align: top; }
        table.mn-table td, .mn-result, .mn-formula { font-variant-numeric: tabular-nums; font-feature-settings: "zero" 1, "tnum" 1; }
        table.mn-table thead th {
            font-family: var(--mn-mono); font-size: 0.7rem; letter-spacing: 0.08em; text-transform: uppercase;
            color: var(--mn-muted); background: var(--mn-surface-2); position: sticky; top: 0;
        }
        table.mn-table tbody tr:last-child td { border-bottom: none; }
        table.mn-table code, .mn-mono { font-family: var(--mn-mono); }
        table.mn-table td code { color: var(--mn-cyan); font-size: 0.82rem; }

        /* Formula card */
        .mn-formula {
            font-family: var(--mn-mono); background: var(--mn-surface-2);
            border: 1px solid var(--mn-border); border-left:1px solid var(--mn-cyan);
            border-radius: 4px; padding: 0.95rem 1.1rem; margin: 0.9rem 0; overflow-x: auto;
            font-size: 0.9rem; line-height: 1.55; color: var(--mn-text);
        }
        .mn-formula .mn-eq { display: block; margin: 0.15rem 0; white-space: nowrap; }
        .mn-formula .mn-where { color: var(--mn-muted); font-size: 0.78rem; white-space: normal; margin-top: 0.5rem; display: block; }
        .mn-src {
            display: inline-block; font-family: var(--mn-mono); font-size: 0.68rem;
            color: var(--mn-green); border: 1px solid var(--mn-border); border-radius: 4px;
            padding: 0.05rem 0.35rem; margin-left: 0.35rem;
        }

        /* Callout */
        .mn-note {
            border: 1px solid var(--mn-border); border-left:1px solid var(--mn-amber);
            background: var(--mn-surface); border-radius: 4px; padding: 0.9rem 1.1rem;
            color: var(--mn-muted); font-size: 0.86rem; line-height: 1.55; margin: 1.1rem 0;
        }
        .mn-note strong { color: var(--mn-text); }

        /* Worked example */
        .mn-worked { background: var(--mn-surface); border: 1px solid var(--mn-border); border-radius: 4px; padding: 1.2rem 1.3rem; }
        .mn-worked ol { margin: 0.4rem 0 0; padding-left: 1.2rem; }
        /* v3.3.x — was 0.88rem. A worked example is READ line by line; it is the densest prose on
           the page, not a caption, so it gets reading size like the rest of the body. */
        .mn-worked li { margin: 0.5rem 0; line-height: 1.55; font-size: 1rem; }
        .mn-worked .mn-result { font-family: var(--mn-mono); color: var(--mn-cyan); }

        /* References */
        .mn-refs { list-style: none; margin: 0; padding: 0; }
        /* v3.3.x — was 0.86rem (13.8px). A citation is read, not skimmed past: the site's editorial
           stylesheet already sets `.references` p/li at reading size, and this list is the manual's
           equivalent. */
        .mn-refs li { padding: 0.55rem 0; border-bottom: 1px solid var(--mn-border); font-size: 1rem; color: var(--mn-muted); }
        .mn-refs li:last-child { border-bottom: none; }
        .mn-refs b { color: var(--mn-text); font-family: var(--mn-mono); font-size: 0.8rem; }

        a.mn-inline { color: var(--mn-cyan); text-decoration: none; }
        a.mn-inline:hover { text-decoration: underline; }

        /* v1.8.0 — mobile responsive patch */
        @media (max-width: 768px) {
            html, body { overflow-x: hidden; max-width: 100vw; }
            img { max-width: 100%; height: auto; display: block; }
            .nav-menu, .nav-links { display: none; }
            .footer-grid { grid-template-columns: 1fr; gap: 1.25rem; padding: 1rem; }
            button, a.btn, [role="button"], .mn-toollink { min-height: 44px; }
            .mn-wrap { padding: 5rem 0.9rem 4rem; }
            .mn-hero { padding: 1.5rem 1.2rem; }
        }
    </style>
    <link rel="stylesheet" href="../css/rz-documentation-ui.css?v=20261031-c235f523">
    <script src="../js/rz-documentation-ui.js?v=20260920-3d2aec78" defer></script>
    <link rel="stylesheet" href="../css/rz-manual-toc.css?v=20261110-49eec9eb">
</head>
<body>
    <nav class="navbar">
        <div class="nav-container">
            <a href="../index.html" class="nav-logo">
                <img src="../assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" fetchpriority="high">
            </a>
            <ul class="nav-menu">
                <li><a href="../index.html" class="nav-link">Home</a></li>
                <li><a href="../datacenter-solutions.html" class="nav-link">DC Solutions</a></li>
                <li><a href="index.html" class="nav-link">Technical Manuals</a></li>
                <li><a href="../datahall.html" class="nav-link">Data Hall Console</a></li>
                <li><a href="../index.html#contact" class="nav-link">Contact</a></li>
            </ul>
            <button class="theme-toggle" id="themeToggle" aria-label="Toggle dark mode">
                <svg class="moon-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"></path></svg>
                <svg class="sun-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="5"></circle><line x1="12" y1="1" x2="12" y2="3"></line><line x1="12" y1="21" x2="12" y2="23"></line><line x1="4.22" y1="4.22" x2="5.64" y2="5.64"></line><line x1="18.36" y1="18.36" x2="19.78" y2="19.78"></line><line x1="1" y1="12" x2="3" y2="12"></line><line x1="21" y1="12" x2="23" y2="12"></line><line x1="4.22" y1="19.78" x2="5.64" y2="18.36"></line><line x1="18.36" y1="5.64" x2="19.78" y2="4.22"></line></svg>
            </button>
            <button class="hamburger" aria-label="Open navigation menu" aria-expanded="false">
                <span class="bar"></span><span class="bar"></span><span class="bar"></span>
            </button>
        </div>
    </nav>

    <main class="mn-wrap">
        <div class="mn-crumb">
            <a href="../index.html">Home</a> / <a href="../datacenter-solutions.html">DC Solutions</a> / <a href="index.html">Technical Manuals</a> / Data Hall Console
        </div>

        <header class="mn-hero">
            <p class="mn-eyebrow">Technical Manual · Cockpit Basis</p>
            <h1>Data Hall SCADA Console — Methodology &amp; Formulas</h1>
            <p>Every basis parameter, derivation, constant, KPI output, and reference behind the conventional SCADA cockpit. Current operation derives from the deep-frozen <code class="mn-mono">CONV_CALC</code> snapshot; the separate Hall A–D capacity context derives from <code class="mn-mono">RZConvDesignBasis.STUDY</code>. Neither authority is mutated by the selector.</p>
            <div class="mn-meta">
                <span class="mn-chip">Engine <strong>CONV_CALC v2.0.0</strong></span>
                <span class="mn-chip">Basis <strong>Simulated / adopted</strong></span>
                <span class="mn-chip">Site IT <strong>30,000 kW</strong></span>
                <span class="mn-chip">PUE <strong>1.45</strong></span>
                <span class="mn-chip">KPIs <strong>9</strong></span>
            </div>
            <a class="mn-toollink" href="../datahall.html">&#9654; Open the live Data Hall Console</a>
        </header>

        <!-- 1. PURPOSE & ENGINEERING BASIS -->
        <section id="purpose-and-engineering-basis" class="mn-section">
            <h2><span class="mn-num">01</span> Purpose &amp; engineering basis</h2>
            <p class="mn-lead">The Data Hall SCADA Console is a <strong>governed-basis cockpit simulator</strong> for a four-hall conventional data centre. It does not accept arbitrary operating inputs. Every KPI derives from the deep-frozen <code class="mn-mono">CONV_CALC v2.0.0</code> snapshot shared by the Conventional BMS suite. Current operation is 30 MW IT across four equal 7.5 MW halls; 4 × 10 MW is the governed design boundary, not a second live operating value.</p>
            <p class="mn-lead">The basis is documented in <code class="mn-mono">Documents/screenshot bms rz/conv/review/09-engineering-basis-and-calculations.md</code> and codified in <code class="mn-mono">js/conv-engine.js</code>. The governing accuracy rules (ACCURACY_VALIDATION 6 rules) are:</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Rule</th><th>Description</th></tr></thead>
                <tbody>
                    <tr><td><code>R1</code></td><td><strong>Single source of truth</strong> — every page reads from <code>CONV_CALC</code>; no page duplicates or hardcodes a value that conv-engine already computes.</td></tr>
                    <tr><td><code>R2</code></td><td><strong>No Math.random() on basis KPIs</strong> — all KPIs are deterministic; values must be stable on reload.</td></tr>
                    <tr><td><code>R3</code></td><td><strong>Explicit denominator on every metric</strong> — PUE = facility/IT; WUE denominator = IT kWh; carbon denominator = facility kWh (not IT).</td></tr>
                    <tr><td><code>R4</code></td><td><strong>Design ≠ operation</strong> — 40,000 kW design and 30,000 kW current IT are separate fields; never relabel one as the other.</td></tr>
                    <tr><td><code>R5</code></td><td><strong>Terminology must match engineering basis</strong> — CHWS/CHWR labels, UPS loss formula, heat rejection path must match doc-09 exactly.</td></tr>
                    <tr><td><code>R6</code></td><td><strong>Basis chip on every critical KPI</strong> — every displayed derived number carries a source annotation traceable to a line in the review docs.</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>No user inputs:</strong> this is a SCADA display cockpit, not a parametric calculator. The scenario is fixed to a real-world-representative conventional data hall. If you need to explore alternate PUE or CHW parameters, use the <a class="mn-inline" href="../dc-conventional.html">DC Conventional Calculator</a>.</div>
            <div class="mn-note"><strong>Current versus design:</strong> each hall carries 7,500 kW current IT over 500 installed rack positions (15.0 kW per installed position; approximately 16.2 kW per active rack in the current deterministic field). Design is 10,000 kW per hall at 20 kW/rack average, with a selected study peak of 30 kW/rack. Hall selection changes inspection context only. The 25.4 °C rack-inlet target remains normal inside the ASHRAE A-class 18–27 °C recommended envelope.</div>
        </section>

        <!-- 2. LOCKED BASIS PARAMETERS -->
        <section id="locked-basis-parameters" class="mn-section">
            <h2><span class="mn-num">02</span> Locked basis parameters</h2>
            <p class="mn-lead">These are the <em>only authored inputs</em> in <code class="mn-mono">CONV_CALC.model</code>. Everything displayed on the cockpit is derived from this table — no other numbers are directly set.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Parameter</th><th>Key in CONV_MODEL</th><th>Value</th><th>Unit</th><th>Source (doc-09 line)</th></tr></thead>
                <tbody>
                    <tr><td>Site IT design capacity</td><td><code>site.it_design_kw</code></td><td>40,000</td><td>kW</td><td>Governed four-hall design boundary</td></tr>
                    <tr><td>Current site IT load</td><td><code>site.it_load_kw</code></td><td>30,000</td><td>kW</td><td>Adopted current operating snapshot</td></tr>
                    <tr><td>PUE</td><td><code>site.pue</code></td><td>1.45</td><td>—</td><td>09 line 11 ("PUE 1.45")</td></tr>
                    <tr><td>WUE</td><td><code>environment.wue_l_per_kwh</code></td><td>1.20</td><td>L/kWh</td><td>09 line 13 ("WUE 1.20 L/kWh")</td></tr>
                    <tr><td>Grid carbon intensity</td><td><code>environment.carbon_kg_per_facility_kwh</code></td><td>0.42</td><td>kgCO₂/kWh</td><td>09 line 14 (denominator = facility kWh)</td></tr>
                    <tr><td>Rack-inlet target</td><td><code>cooling.rack_inlet_target_c</code></td><td>25.4</td><td>°C</td><td>Project target within the ASHRAE A-class 18–27 °C recommended envelope</td></tr>
                    <tr><td>Relative humidity</td><td><code>environment.avg_rh_pct</code></td><td>48</td><td>%RH</td><td>Project operating basis. ASHRAE equipment guidance is class/dew-point dependent; 40–60% is not presented as a universal standard.</td></tr>
                    <tr><td>CHW supply temperature</td><td><code>cooling.chws_c</code></td><td>19.4</td><td>°C</td><td>Adopted warm-water conventional loop</td></tr>
                    <tr><td>CHW return temperature</td><td><code>cooling.chwr_c</code></td><td>27.0</td><td>°C</td><td>Adopted warm-water conventional loop</td></tr>
                    <tr><td>Chillers running / installed</td><td><code>cooling.chillers_running/total</code></td><td>7 / 10</td><td>—</td><td>Central water-cooled centrifugal plant</td></tr>
                    <tr><td>UPS efficiency</td><td><code>electrical.ups_efficiency</code></td><td>0.96</td><td>fraction</td><td>09 line 39 ("UPS losses @ 96% efficiency 77 kW")</td></tr>
                    <tr><td>UPS modules (2N)</td><td><code>electrical.ups_module_count</code></td><td>64</td><td>—</td><td>Two 32-module systems; 2N topology</td></tr>
                    <tr><td>Metering tolerance</td><td><code>electrical.metering_tolerance_pct</code></td><td>±2</td><td>%</td><td>12-qa-acceptance-criteria.md line 9 ("within 2%")</td></tr>
                    <tr><td>Fuel tank capacity</td><td><code>fuel.tank_capacity_l</code></td><td>972,737</td><td>L</td><td>Scaled current site authority; nameplate evidence class ASSUMED</td></tr>
                    <tr><td>Usable fuel fraction</td><td><code>fuel.usable_fraction</code></td><td>0.90</td><td>fraction</td><td>09 line 141 ("Usable fraction = 90%")</td></tr>
                    <tr><td>Fuel level (current)</td><td><code>fuel.level_pct</code></td><td>85</td><td>%</td><td>09 lines 16, 126 ("Fuel level 85%")</td></tr>
                    <tr><td>Generator consumption</td><td><code>fuel.generator_consumption_lph</code></td><td>15,503</td><td>L/hr</td><td>Current facility-load basis; fixed-rate simulation</td></tr>
                </tbody>
            </table>
            </div>
        </section>

        <!-- 3. METHODOLOGY -->
        <section id="calculation-methodology" class="mn-section">
            <h2><span class="mn-num">03</span> Calculation methodology</h2>
            <p class="mn-lead">Each derivation below maps one-to-one to a named function in <code class="mn-mono">js/conv-engine.js</code>. The function name appears in the source tag; the formula is transcribed exactly from the engine. No constant is hard-coded inside these functions — all literals come from <code class="mn-mono">CONV_MODEL</code>.</p>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Facility Load</h3>
            <div class="mn-formula">
                <span class="mn-eq">Facility Load [kW] = IT Load × PUE</span>
                <span class="mn-eq">= 30,000 × 1.45 = 43,500 kW</span>
                <span class="mn-where">In <code>facilityLoadKw(m)</code>. Total power at the utility meter, including IT + all overhead (cooling, UPS losses, lighting, BMS). PUE is the input constant; facility load is derived.<span class="mn-src">CONV_CALC · facilityLoadKw · doc-09 lines 25–28</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Non-IT Overhead Load</h3>
            <div class="mn-formula">
                <span class="mn-eq">Non-IT Load [kW] = Facility Load − IT Load</span>
                <span class="mn-eq">= 43,500 − 30,000 = 13,500 kW</span>
                <span class="mn-where">In <code>nonItLoadKw(m)</code>. The overhead power consumed by cooling, electrical distribution, and support systems.<span class="mn-src">CONV_CALC · nonItLoadKw · doc-09 lines 32–34</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">UPS Losses</h3>
            <div class="mn-formula">
                <span class="mn-eq">UPS Loss [kW] = IT Load × (1 / η − 1)</span>
                <span class="mn-eq">= 30,000 × (1/0.96 − 1) = 1,250 kW</span>
                <span class="mn-where">In <code>upsLossKw(m)</code>. Input power above output at the adopted UPS efficiency η = 0.96. This loss is a component of non-IT overhead, not the complete PUE overhead.<span class="mn-src">CONV_CALC v2.0.0 · upsLossKw</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">CHW Delta-T</h3>
            <div class="mn-formula">
                <span class="mn-eq">ΔT [°C] = CHWR − CHWS = 27.0 − 19.4 = 7.6 °C</span>
                <span class="mn-where">In <code>chwDeltaT(m)</code>. This is the adopted warm-water CHW temperature rise across the CRAH coil; it is distinct from the condenser-water circuit at 32/37 °C.<span class="mn-src">CONV_CALC v2.0.0 · chwDeltaT</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">CHW reference flow</h3>
            <div class="mn-formula">
                <span class="mn-eq">Flow [L/s] = IT Load / (4.186 × ΔT)</span>
                <span class="mn-eq">= 30,000 / (4.186 × 7.6) = 943.0 L/s</span>
                <span class="mn-eq">Evaporator duty = IT + UPS loss = 30,000 + 1,250 = 31,250 kW</span>
                <span class="mn-eq">Plant-duty CHW reference = 31,250 / (4.186 × 7.6) = 982.3 L/s</span>
                <span class="mn-eq">Condenser/tower rejection = 31,250 + 5,153.4 = 36,403.4 kW</span>
                <span class="mn-where">In <code>chwFlowLps(m)</code>. This is the IT sensible-load reference, not a measured header flow. Current evaporator duty is 31,250 kW and its same-ΔT reference is 982.3 L/s; condenser/tower rejection is 36,403.4 kW.<span class="mn-src">CONV_CALC v2.0.0 · chwFlowLps</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Water Flow / WUE</h3>
            <div class="mn-formula">
                <span class="mn-eq">Water Flow [L/min] = (WUE × IT Load) / 60</span>
                <span class="mn-eq">= (1.20 × 30,000) / 60 = 600 L/min</span>
                <span class="mn-eq">WUE check = (600 × 60) / 30,000 = 1.20 L/kWh ✓</span>
                <span class="mn-where">In <code>waterFlowLpmForWue(m)</code> and <code>wueFromFlowLpm(m, lpm)</code>. This is the site-wide steady-state cooling-makeup equivalent. WUE denominator is IT energy, never facility energy or a selected Hall view.<span class="mn-src">CONV_CALC v2.0.0 · waterFlowLpmForWue</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Carbon Emissions</h3>
            <div class="mn-formula">
                <span class="mn-eq">Carbon [kgCO₂/hr] = Facility Load × Grid Factor</span>
                <span class="mn-eq">= 43,500 × 0.42 = 18,270 kgCO₂/hr</span>
                <span class="mn-where">In <code>carbonKgPerHr(m)</code>. Denominator is <em>facility</em> kWh per Rule R3 (carbon is a facility-level metric, not IT-level). Grid factor 0.42 kgCO₂/kWh sourced from doc-09 line 14.<span class="mn-src">CONV_CALC · carbonKgPerHr · doc-09 lines 155–158, 167</span></span>
            </div>

            <h3 style="font-size:1rem;margin:1.1rem 0 0.2rem;">Fuel Autonomy</h3>
            <div class="mn-formula">
                <span class="mn-eq">Usable Fuel [L] = Tank × Usable Fraction × Level%</span>
                <span class="mn-eq">= 972,737 × 0.90 × 0.85 = 744,144 L (rounded)</span>
                <span class="mn-eq">Autonomy [hr] = Usable Fuel / Consumption = 744,144 / 15,503 = 48.0 hr</span>
                <span class="mn-where">In <code>fuelUsableL(m)</code> and <code>fuelAutonomyHr(m)</code>. The current tank and consumption are scaled site assumptions; the fuel cockpit labels their nameplate evidence class separately.<span class="mn-src">CONV_CALC v2.0.0 · fuelAutonomyHr</span></span>
            </div>
        </section>

        <!-- 4. CONSTANTS & SOURCES -->
        <section id="constants-and-data-sources" class="mn-section">
            <h2><span class="mn-num">04</span> Constants &amp; data sources</h2>
            <p class="mn-lead">Every constant in <code class="mn-mono">CONV_MODEL</code> carries a <code>// source:</code> comment referencing a review-doc file and line number. The primary authority document is <code class="mn-mono">conv/review/09-engineering-basis-and-calculations.md</code>. Secondary references for individual values:</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Constant</th><th>Value</th><th>Authority</th><th>Notes</th></tr></thead>
                <tbody>
                    <tr><td>Specific heat of water</td><td><code>4.186 kJ/(kg·K)</code></td><td>ASHRAE Fundamentals 2021 §Thermodynamics</td><td>Used in CHW flow and heat rejection calculations.</td></tr>
                    <tr><td>CHW supply / return</td><td><code>19.4 / 27.0 °C</code></td><td>Adopted project scenario</td><td>Warm-water CHW circuit; condenser water is separately 32/37 °C.</td></tr>
                    <tr><td>UPS efficiency η</td><td><code>0.96 (96%)</code></td><td>Project assumption; IEC 62040-3 reporting context</td><td>Gives 1,250 kW conversion loss at 30,000 kW IT.</td></tr>
                    <tr><td>Grid carbon factor</td><td><code>0.42 kgCO₂/kWh</code></td><td>doc-09 line 14</td><td>Facility-energy denominator per R3. Facility = IT × PUE.</td></tr>
                    <tr><td>WUE</td><td><code>1.20 L/kWh</code></td><td>doc-09 line 13; ISO/IEC 30134-9:2022 reporting context</td><td>Project/model value with IT-energy denominator; no universal “good” grade is asserted.</td></tr>
                    <tr><td>Metering tolerance</td><td><code>±2%</code></td><td>doc-12 line 9 ("within 2%")</td><td>Applies to EPMS total kW display; nominal = facility load without offset.</td></tr>
                    <tr><td>Generator consumption</td><td><code>15,503 L/hr</code></td><td>CONV_CALC v2.0.0 adopted scenario</td><td>At 43.5 MW facility load. Used for the deterministic autonomy study, not a manufacturer fuel curve.</td></tr>
                    <tr><td>Tank usable fraction</td><td><code>90%</code></td><td>doc-09 line 141; typical heel volume for above-ground diesel storage</td><td>Bottom 10% of tank volume is typically inaccessible sludge / unusable heel.</td></tr>
                </tbody>
            </table>
            </div>
        </section>

        <!-- 5. KPI STRIP OUTPUTS -->
        <section id="kpi-strip-outputs" class="mn-section">
            <h2><span class="mn-num">05</span> KPI strip outputs</h2>
            <p class="mn-lead">The cockpit renders the following nine KPIs from <code class="mn-mono">CONV_CALC.snapshot</code>. Snapshot values are computed once at load and deep-frozen — they never change during a session.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>KPI</th><th>Snapshot path</th><th>Value at basis</th><th>Unit</th><th>Derivation function</th></tr></thead>
                <tbody>
                    <tr><td>IT Load</td><td><code>snapshot.site.it_load_kw</code></td><td>30,000</td><td>kW</td><td>Adopted current operating input</td></tr>
                    <tr><td>Facility Load</td><td><code>snapshot.site.facility_load_kw</code></td><td>43,500</td><td>kW</td><td><code>facilityLoadKw</code> — IT × PUE</td></tr>
                    <tr><td>PUE</td><td><code>snapshot.site.pue</code></td><td>1.45</td><td>—</td><td>Authored constant (basis input)</td></tr>
                    <tr><td>IT sensible CHW reference</td><td><code>snapshot.cooling.flow_lps</code></td><td>943.0</td><td>L/s</td><td><code>chwFlowLps</code> — IT/(4.186×ΔT); not measured flow</td></tr>
                    <tr><td>Evaporator duty</td><td><code>snapshot.cooling.heat_rejection_kw</code></td><td>31,250</td><td>kW</td><td>Historical compatibility key; IT plus UPS loss</td></tr>
                    <tr><td>Plant-duty CHW reference</td><td><code>snapshot.cooling.heat_rejection_kw/(4.186×ΔT)</code></td><td>982.3</td><td>L/s</td><td>Current evaporator-duty reference; not measured flow</td></tr>
                    <tr><td>Condenser/tower rejection</td><td><code>snapshot.cooling.tower_rejection_kw_th</code></td><td>36,403.4</td><td>kW</td><td>Evaporator duty plus chiller electrical input</td></tr>
                    <tr><td>WUE</td><td><code>snapshot.environment.wue_l_per_kwh</code></td><td>1.20</td><td>L/kWh</td><td>Authored constant; verified by <code>wueFromFlowLpm</code></td></tr>
                    <tr><td>Water Flow</td><td><code>snapshot.water.flow_lpm_for_wue</code></td><td>600</td><td>L/min</td><td><code>waterFlowLpmForWue</code> — (WUE×IT)/60</td></tr>
                    <tr><td>Carbon Rate</td><td><code>snapshot.environment.carbon_kg_per_hr</code></td><td>18,270</td><td>kgCO₂/hr</td><td><code>carbonKgPerHr</code> — Facility×GridFactor</td></tr>
                    <tr><td>Fuel Autonomy</td><td><code>snapshot.fuel.autonomy_hr</code></td><td>48.0</td><td>hr</td><td><code>fuelAutonomyHr</code> — UsableL/ConsumptionLph</td></tr>
                    <tr><td>UPS Loss</td><td><code>snapshot.electrical.ups_loss_kw</code></td><td>1,250</td><td>kW</td><td><code>upsLossKw</code> — IT×(1/η−1)</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>EPMS cross-check:</strong> <code>snapshot.electrical.epms_total_kw</code> = 43,500 kW, equal to site facility load. Hall-level EPMS reconciliation is <strong>UNAVAILABLE</strong> until a hall submeter authority exists; an equal 7,500 kW share is planning context only and must never render as a measured balance.</div>
        </section>

        <!-- 6. WORKED EXAMPLE -->
        <section id="worked-example-current-30-mw-site" class="mn-section">
            <h2><span class="mn-num">06</span> Worked example — current 30 MW site</h2>
            <p class="mn-lead">The exact scenario displayed on the live cockpit. Each number is reproduced from <code class="mn-mono">CONV_CALC.snapshot</code> and must match the live page within ±0.1 (one decimal place rounding).</p>
            <div class="mn-worked">
                <ol>
                    <li>Current site IT: <span class="mn-result">30,000 kW</span>; design boundary: <span class="mn-result">40,000 kW</span>.</li>
                    <li>Facility Load: <code>30,000 × 1.45 =</code> <span class="mn-result">43,500 kW</span>.</li>
                    <li>Non-IT Overhead: <code>43,500 − 30,000 =</code> <span class="mn-result">13,500 kW</span>.</li>
                    <li>UPS Losses: <code>30,000 × (1/0.96 − 1) =</code> <span class="mn-result">1,250 kW</span>.</li>
                    <li>CHW delta-T: <code>27.0 − 19.4 =</code> <span class="mn-result">7.6 °C</span>.</li>
                    <li>IT sensible CHW reference: <code>30,000 / (4.186 × 7.6) =</code> <span class="mn-result">943.0 L/s</span>; plant-duty reference: <span class="mn-result">982.3 L/s</span>; actual header flow is unavailable.</li>
                    <li>Water Flow: <code>(1.20 × 30,000) / 60 =</code> <span class="mn-result">600 L/min</span>.</li>
                    <li>WUE check: <code>(600 × 60) / 30,000 =</code> <span class="mn-result">1.20 L/kWh ✓</span>.</li>
                    <li>Carbon rate: <code>43,500 × 0.42 =</code> <span class="mn-result">18,270 kgCO₂/hr</span>.</li>
                    <li>Per hall: <code>30,000 / 4 =</code> <span class="mn-result">7,500 kW IT</span> over 500 positions.</li>
                    <li>Installed-position density: <code>7,500 / 500 =</code> <span class="mn-result">15.0 kW/rack</span>; design average is 20 kW/rack.</li>
                    <li>Campus rack inventory: <code>4 × 500 =</code> <span class="mn-result">2,000 racks</span>.</li>
                    <li>Usable fuel study: <code>972,737 × 0.90 × 0.85 =</code> <span class="mn-result">744,144 L</span>.</li>
                    <li>Fuel autonomy study: <code>744,144 / 15,503 =</code> <span class="mn-result">48.0 hr</span>.</li>
                </ol>
            </div>
            <div class="mn-note"><strong>Engineering reading:</strong> PUE 1.45, WUE 1.20 L/kWh and 48-hour fuel autonomy are declared project/model values. This cockpit does not assign them a universal “good” grade or claim that a particular fuel duration proves an Uptime Tier. The owner’s risk policy, utility reliability, delivery contract, load-dependent generator curve and certification authority govern any operational target.</div>
        </section>

        <!-- 7. REFERENCES -->
        <section id="references-and-standards" class="mn-section">
            <h2><span class="mn-num">07</span> References &amp; standards</h2>
            <ul class="mn-refs">
                <li><b>ASHRAE Handbook — Data Centers and Telecommunication Facilities</b> — rack-inlet recommended dry-bulb envelope (18–27 °C for the applicable A classes) and class/dew-point-dependent humidity guidance. The project 25.4 °C target and 48% RH basis remain site decisions.</li>
                <li><b>Uptime Institute Tier Standard</b> — topology and concurrently-maintainable intent. No certification, universal fuel-duration target or WUE grading band is inferred by this cockpit.</li>
                <li><b>ISO/IEC 30134-2</b> — Data centre key performance indicators — Part 2: Power Usage Effectiveness (PUE). Defines PUE = total facility power / IT equipment power.</li>
                <li><b>ISO/IEC 30134-3</b> — Data centre key performance indicators — Part 3: Renewable Energy Factor (REF). Referenced for carbon intensity context.</li>
                <li><b>IEC 62040-3</b> — UPS performance and test methods: double-conversion (VFI) typical efficiency 94–97 % at full load; basis uses 96 %.</li>
                <li><b>ASHRAE Fundamentals 2021 §Thermodynamics</b> — Specific heat of water 4.186 kJ/(kg·K) at 10 °C (CHW regime).</li>
                <li><b>conv/review/09-engineering-basis-and-calculations.md</b> — Primary authority for all basis constants (IT load, PUE, CHW temperatures, WUE, carbon factor, fuel system parameters).</li>
                <li><b>conv/review/00-overview-audit.md</b> — Six data-quality rules and cross-page consistency contract for the conventional BMS suite.</li>
                <li><b>Engine source</b> — <code class="mn-mono">js/conv-engine.js</code> (CONV_CALC v2.0.0) — deep-frozen current-operation and design-boundary snapshot.</li>
                <li><b>Accuracy gates</b> — <code class="mn-mono">tools/test-conv-calc.mjs</code>, <code class="mn-mono">tools/test-conv-coverage.mjs</code>, and <code class="mn-mono">tools/test-conv-document-parity.mjs</code>.</li>
            </ul>
        </section>

        <!-- 8. ASSUMPTIONS & LIMITS -->
        <section id="assumptions-and-limitations" class="mn-section">
            <h2><span class="mn-num">08</span> Assumptions &amp; limitations</h2>
            <p class="mn-lead">The cockpit models a <strong>four-hall, steady-state</strong> conventional data centre at the adopted load point. Hall A-D are equal operating views; central plant and site utilities remain site authorities.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Assumption</th><th>Basis</th><th>Impact if violated</th></tr></thead>
                <tbody>
                    <tr><td>IT load is stable at 30,000 kW</td><td>Adopted simulated operating point; four halls at 7,500 kW each.</td><td>PUE, CHW flow, WUE, carbon and fuel assumptions must all be regenerated if the current authority changes.</td></tr>
                    <tr><td>CHW loop is 19.4/27.0 °C</td><td>Adopted warm-water CHW basis; condenser water is a distinct 32/37 °C circuit.</td><td>Changing either temperature changes ΔT and site CHW flow; all duplicate consumers must update together.</td></tr>
                    <tr><td>PUE is an adopted simulated input (not live telemetry)</td><td>The governed model adopts PUE = 1.45 as its current design-point ratio; it is separate from a marketing target and is not claimed as a measured value. Rule R4: target ≠ adopted model input ≠ field measurement.</td><td>Substituting a lower target PUE would understate modeled facility load and carbon by ~3–5 %.</td></tr>
                    <tr><td>Carbon factor is grid-average (not marginal)</td><td>0.42 kgCO₂/kWh is an annual grid-average intensity. Marginal intensity varies hour-to-hour.</td><td>Carbon rate should be interpreted as an annual average indicator, not a real-time dispatch signal.</td></tr>
                    <tr><td>Generator consumption is fixed-rate</td><td>15,503 L/hr at the adopted 43.5 MW facility basis. Actual manufacturer curves vary with loading and ambient conditions.</td><td>The 48-hour result is a planning scenario, not a procurement guarantee.</td></tr>
                    <tr><td>Water flow is instant-equivalent</td><td><code>waterFlowLpmForWue</code> converts the annual WUE to an instantaneous flow rate. Actual cooling-tower makeup is intermittent.</td><td>Displayed as a steady-state equivalent; suitable for capacity sizing, not for variable-flow metering design.</td></tr>
                    <tr><td>UPS is transformer-free double-conversion (VFI)</td><td>η = 0.96 corresponds to modern transformer-free double-conversion UPS at full load per IEC 62040-3.</td><td>Legacy transformer-based UPS (η ≈ 0.90–0.94) would increase UPS losses by 35–75 kW and raise PUE slightly.</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>Disclaimer:</strong> This cockpit and its methodology are an <strong>engineering education and pre-design reference</strong>. All values are derived from a representative simulated scenario, not from live telemetry. Final facility design, commissioning, and operational decisions must be validated by a qualified data-center engineering team against actual site measurements and authority-having-jurisdiction requirements.</div>
        </section>

        <!-- 9. OPERATOR WORKFLOW AND TELEMETRY -->
        <section id="cockpit-workflow-and-telemetry-point-map" class="mn-section" data-explain-scan>
            <h2><span class="mn-num">09</span> Cockpit workflow &amp; telemetry-point map</h2>
            <p class="mn-lead">The console is a deterministic teaching SCADA, not a live BMS endpoint. Read it top-down: alarm strip, engineering roll-up, balance band, selected heat-map layer, equipment inspector, then event log. Every value below maps to a concrete DOM binding or <code class="mn-mono">CONV_CALC.snapshot</code> field.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Signal / control</th><th>ID or binding</th><th>Unit / state</th><th>Normal interpretation</th><th>Source binding</th></tr></thead>
                <tbody>
                    <tr><td>Hall state</td><td><code>dh-hall-state</code></td><td>NORMAL / WARNING / CRITICAL</td><td>Worst active alarm severity.</td><td>Deterministic <code>alarms[]</code> aggregation in <code>datahall.html</code>.</td></tr>
                    <tr><td>Hall IT load</td><td><code>dh-rack-load</code>, <code>bb-itload</code></td><td>MW</td><td>7.500 MW for the selected equal-share Hall view.</td><td><code>CONV_CALC.snapshot.campus.halls[n].it_load_kw</code>.</td></tr>
                    <tr><td>Rack count / average</td><td><code>bb-racks</code>, <code>bb-avg</code></td><td>count, kW/rack</td><td>500 installed positions; 15.0 kW per installed position and approximately 16.2 kW per active rack.</td><td>Selected hall authority plus deterministic occupancy.</td></tr>
                    <tr><td>Power density</td><td><code>dh-pd</code></td><td>kW/rack</td><td>Same denominator as average rack load for the selected hall.</td><td><code>CONV_CALC.getHallSnapshot(selectedHall).it_load_kw / .racks</code>.</td></tr>
                    <tr><td>PUE</td><td><code>dh-pue</code></td><td>ratio</td><td>1.45 adopted simulated design-point ratio; neither live telemetry nor a target.</td><td><code>CONV_CALC.snapshot.site.pue</code>.</td></tr>
                    <tr><td>Cooling margin</td><td><code>dh-cooling-margin</code>, <code>bb-cool</code></td><td>%, kW</td><td>Available CRAH capacity minus selected Hall IT sensible demand.</td><td>58 required × 130 kW = 7,540 kW; 40 kW headroom.</td></tr>
                    <tr><td>Cooling N+1</td><td><code>bb-np1</code></td><td>PASS / FAIL</td><td>The installed standby unit replaces one failed running unit and preserves 7,540 kW available.</td><td>59 installed; 58 required/running at the current hall load.</td></tr>
                    <tr><td>CHW plant</td><td><code>chws</code>, <code>chwr</code>, <code>chdt</code>, <code>chflow</code></td><td>state, °C, L/s</td><td>Central plant 7/10; 943.0 L/s is the governed IT sensible-load reference, not a measured header-flow value.</td><td><code>CONV_CALC.snapshot.cooling</code>.</td></tr>
                    <tr><td>Alarm roll-up</td><td><code>as-crit</code>, <code>as-warn</code>, <code>as-maint</code></td><td>count</td><td>Rack-inlet and rack-density threshold breaches; maintenance is explicit equipment state.</td><td><code>alarms[]</code> and current CRAH model.</td></tr>
                    <tr><td>Data health</td><td><code>as-comms</code>, <code>as-update</code>, <code>as-dq</code>, <code>as-scn</code></td><td>OK / timestamp / GOOD / Simulated</td><td>Declares freshness and provenance; does not imply a field connection.</td><td>Page clock plus static simulated-mode declaration.</td></tr>
                    <tr><td>Heat-map modes</td><td><code>mode-btn[data-mode]</code></td><td>power / temp / cooling-margin / alarms / space</td><td>One semantic layer at a time; selection is mirrored to the BMS layer toolbar.</td><td><code>setMode()</code> and <code>rackFill()</code>.</td></tr>
                    <tr><td>Rack / CRAH inspector</td><td><code>sel-detail</code>, <code>crahPop</code></td><td>tagged detail</td><td>Hover/click exposes source, utilization, zone, temperatures and unit state.</td><td>Stable rack hash, zone aggregates and <code>crahUnits[]</code>.</td></tr>
                </tbody>
            </table>
            </div>
        </section>

        <!-- 10. DETERMINISTIC SPATIAL AND ALARM LOGIC -->
        <section id="spatial-model-cooling-balance-and-alarm-logic" class="mn-section">
            <h2><span class="mn-num">10</span> Spatial model, cooling balance &amp; alarm logic</h2>
            <p class="mn-lead">The rack field deliberately separates deterministic basis data from the temporary excursion simulator. Reloading produces the same occupancy, rack loads and normal cold-aisle temperatures; only an explicit excursion may introduce bounded short-lived variation.</p>
            <div class="mn-formula">
                <span class="mn-eq">rackTotal = Σ occupiedRackWeight × (7,500 kW / Σ occupiedRackWeight) = 7,500 kW per hall</span>
                <span class="mn-eq">installedPositionAverage = 7,500 / 500 = 15.0 kW/rack</span>
                <span class="mn-eq">currentActiveAverage ≈ 7,500 / 463 = 16.2 kW/active rack</span>
                <span class="mn-eq">coolingAvailable = 58 × 130 = 7,540 kW</span>
                <span class="mn-eq">coolingHeadroom = 7,540 − 7,500 = 40 kW</span>
                <span class="mn-eq">N+1 replacement = 59 installed − 1 failed = 58 available → 7,540 kW ≥ 7,500 kW → PASS</span>
                <span class="mn-where">The fixed integer hash chooses roughly 8% spare cells and bounded occupied weights, then a normalization and residual correction force the exact EPMS reconciliation total. <span class="mn-src">datahall.html rack model · CONV_CALC.snapshot</span></span>
            </div>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Condition</th><th>Normal</th><th>Warning</th><th>Critical / alarm</th><th>Visual meaning</th></tr></thead>
                <tbody>
                    <tr><td>Rack utilization</td><td>&lt;70%</td><td>70–85%; 85–95% elevated tiers</td><td>&gt;95% rating</td><td>Green → amber/orange → fault red; spare is muted.</td></tr>
                    <tr><td>Rack-inlet temperature</td><td>18–27 °C recommended envelope; project target 25.4 °C</td><td>Outside the recommended envelope</td><td>&gt;30 °C project critical threshold</td><td>18–27 °C remains green; below 18 °C is amber, 27–30 °C is elevated, and above 30 °C is red.</td></tr>
                    <tr><td>CRAH availability</td><td>58 required/running + 1 available standby</td><td>Loss of standby redundancy</td><td>Available capacity below 7,500 kW</td><td>N+1 chip reports the capacity comparison, not a decorative state.</td></tr>
                    <tr><td>Communications / quality</td><td>OK / GOOD</td><td>Stale or degraded when implemented</td><td>Unavailable when implemented</td><td>Current page is simulated and does not poll a live transport.</td></tr>
                </tbody>
            </table>
            </div>
            <div class="mn-note"><strong>Excursion boundary:</strong> <code>fireExcursion()</code> may use bounded variation only for an explicitly simulated short training excursion. It does not alter the governed 30,000 kW site IT, 7,500 kW selected-hall IT, PUE, plant authority, or normal deterministic layout. Evidence must distinguish this training transient from measured telemetry.</div>
        </section>

        <!-- 11. GLOSSARY AND OPERATING LIMITS -->
        <section id="glossary-operating-sequence-and-limitations" class="mn-section" data-explain-scan>
            <h2><span class="mn-num">11</span> Glossary, operating sequence &amp; limitations</h2>
            <p class="mn-lead"><span data-explain="CRAH">CRAH</span>, <span data-explain="PUE">PUE</span>, <span data-explain="WUE">WUE</span>, N+1 and EPMS terms are exposed to RZExplain. These definitions describe the cockpit model and must not be mistaken for site commissioning set-points.</p>
            <div class="mn-tablewrap">
            <table class="mn-table">
                <thead><tr><th>Term</th><th>Meaning in this cockpit</th><th>Operator action</th></tr></thead>
                <tbody>
                    <tr><td>EPMS reconciliation</td><td>Rack-field sum compared with UPS-output IT kW from the same frozen engine snapshot.</td><td>Investigate any non-zero balance before trusting downstream density or cooling calculations.</td></tr>
                    <tr><td>Rack inlet / cold aisle</td><td>Rack inlet-side air zone; project target is 25.4 °C inside the 18–27 °C recommended A-class envelope.</td><td>Select Rack-Inlet Temp, locate the hottest zone, then inspect assigned CRAHs and rack load.</td></tr>
                    <tr><td>Cooling margin</td><td>Running sensible cooling capacity minus modelled hall IT heat.</td><td>Confirm N+1 remains positive; margin alone is not proof of correct airflow distribution.</td></tr>
                    <tr><td>Standby / maintenance</td><td>At least one available unit supports the current 58-unit requirement.</td><td>Verify the standby can auto-start before removing a running unit.</td></tr>
                    <tr><td>Simulated data</td><td>Local deterministic model plus explicit training excursions; no BMS/SCADA transport.</td><td>Use for education and pre-design review only; validate against field sensors and approved sequences.</td></tr>
                </tbody>
            </table>
            </div>
            <ol>
                <li>Read the alarm strip and data-quality/scenario chips before interpreting numbers.</li>
                <li>Confirm rack-field total balances to EPMS IT load and cooling N+1 passes.</li>
                <li>Select one semantic mode, locate the affected zone, then inspect its rack or CRAH.</li>
                <li>Use the event log as a training trace; use an actual alarm historian for operational diagnosis.</li>
            </ol>
        </section>

        <a class="mn-toollink" href="../datahall.html">&#9654; Open the live Data Hall SCADA Console</a>
    </main>

    <footer class="footer footer-enhanced">
        <div class="container">
            <div class="footer-grid">
                <div class="footer-brand">
                    <p class="footer-tagline-main">BUILT FOR MISSION CRITICAL INFRASTRUCTURE<br>MANAGEMENT // 2026</p>
                    <p class="footer-tagline-sub">ALL OPERATIONAL DATASETS PRESERVED.</p>
                    <p class="footer-copyright">&copy; 2026 Bagus Dwi Permana. All rights reserved.</p>
                </div>
                <div class="footer-nav">
                    <h4 class="footer-heading">NAVIGATION</h4>
                    <ul class="footer-links">
                        <li><a href="../index.html">Home Dashboard</a></li>
                        <li><a href="../datacenter-solutions.html">DC Solutions</a></li>
                        <li><a href="index.html">Technical Manuals</a></li>
                        <li><a href="../datahall.html">Data Hall Console</a></li>
                    </ul>
                </div>
                <div class="footer-connect">
                    <h4 class="footer-heading">CONNECT</h4>
                    <ul class="footer-links">
                        <li><a href="https://www.linkedin.com/in/bagus-dwi-permana-ba90b092" target="_blank" rel="noopener noreferrer">LinkedIn Profile</a></li>
                        <li><a href="../articles.html">Technical Journal</a></li>
                        <li><a href="mailto:baguspermana7@gmail.com">Direct Contact</a></li>
                    </ul>
                </div>
            </div>
        </div>
    </footer>

    <script>
    (function(){
        var toggle = document.getElementById('themeToggle');
        var theme = localStorage.getItem('theme') || localStorage.getItem('rz_theme') || 'dark';
        document.documentElement.setAttribute('data-theme', theme);
        if (toggle) toggle.addEventListener('click', function(){
            var current = document.documentElement.getAttribute('data-theme');
            var next = current === 'dark' ? 'light' : 'dark';
            document.documentElement.setAttribute('data-theme', next);
            localStorage.setItem('theme', next); localStorage.setItem('rz_theme', next);
        });
        var hamburger = document.querySelector('.hamburger');
        var navMenu = document.querySelector('.nav-menu');
        if (hamburger && navMenu) hamburger.addEventListener('click', function(){
            hamburger.classList.toggle('active');
            navMenu.classList.toggle('active');
            hamburger.setAttribute('aria-expanded', navMenu.classList.contains('active'));
        });
    })();
    </script>
    <script src="../js/rz-manual-toc.js?v=20261110-9866a7c8" defer></script>
    <script src="../js/rz-version.js?v=20261119-b8f18f14" defer></script>
    <script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script>
    <script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script>
    <script src="../js/rz-command-palette.js?v=20261111-5028a9f4" defer></script>
    <script src="../js/rz-explain.js?v=20261103-f581e6ac" defer></script>
    <script src="../auth.js?v=20261119-da7c4afa" defer></script>
</body>
</html>
