<!DOCTYPE html>
<html lang="en" data-theme="dark">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>CDU Mini-BMS — Product Requirements | ResistanceZero</title>
    <meta name="description" content="Product requirements for the simulated CDU Mini-BMS: five cooling architectures, instrument telemetry, fault scenarios and acceptance criteria.">
    <meta name="author" content="Bagus Dwi Permana">
    <meta name="robots" content="index, follow, max-image-preview:large">
    <link rel="canonical" href="https://resistancezero.com/prd/cdu-mini-bms.html">
    <meta property="og:type" content="article">
    <meta property="og:title" content="CDU Mini-BMS — Product Requirements">
    <meta property="og:description" content="Traceable product contract for the ResistanceZero liquid-cooling controls simulator.">
    <meta property="og:url" content="https://resistancezero.com/prd/cdu-mini-bms.html">
    <meta property="og:image" content="https://resistancezero.com/assets/profile-photo.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CDU Mini-BMS — Product Requirements">
<meta name="twitter:description" content="Traceable product contract for the ResistanceZero liquid-cooling controls simulator.">
<meta name="twitter:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <link rel="icon" href="../assets/Favicon.png" type="image/png">
    <link rel="stylesheet" href="../styles.min.css?v=20261108-ff5c7268">
    <script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://resistancezero.com/"},{"@type":"ListItem","position":2,"name":"Product Requirements","item":"https://resistancezero.com/prd/"},{"@type":"ListItem","position":3,"name":"CDU Mini-BMS"}]}</script>
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "CDU Mini-BMS — Product Requirements",
  "author": {
    "@type": "Person",
    "name": "Bagus Dwi Permana"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ResistanceZero"
  },
  "about": "Simulated CDU controls, telemetry, scenarios and operator learning workflow",
  "proficiencyLevel": "Expert",
  "datePublished": "2026-08-25"
}
</script>
    <style>
        :root{--bg:#0e0f12;--surface:#16181d;--surface-2:#121316;--text:#cfd3da;--muted:#969eaa;--line:rgba(231,237,243,.12);--cyan:#E8B563;--amber:#ffaa00;--green:#6aa588;--red:#ff5c68;--mono:'JetBrains Mono','IBM Plex Mono',ui-monospace,monospace;--sans:'IBM Plex Sans',system-ui,sans-serif}
        [data-theme="dark"]{--bg:#0e0f12;--surface:#16181d;--surface-2:#121316;--text:#cfd3da;--muted:#969eaa;--line:rgba(231,237,243,.12)}
        :root:not([data-theme="dark"]){--bg:#f8f9fa;--surface:#fff;--surface-2:#edf2f5;--text:#1C1E23;--muted:#4b5b68;--line:rgba(28,30,35,.17);--cyan:#92400e;--amber:#915700;--green:#087d55;--red:#b52c3a}
        html,body{overflow-x:hidden;max-width:100%}body{background:var(--bg);color:var(--text);font-family:var(--sans)}
        .mn-wrap{width:min(1120px,calc(100% - 2rem));margin:0 auto;padding:5.5rem 0 5rem}.mn-crumb{font:500 .74rem/1.5 var(--mono);color:var(--muted);margin-bottom:1rem}.mn-crumb a,.mn-inline{color:var(--cyan);text-decoration:none}
        .mn-hero{background:var(--surface);border:1px solid var(--line);border-left:1px solid var(--cyan);border-radius:5px;padding:1.65rem}.mn-eyebrow{color:var(--cyan);font:600 .7rem/1.4 var(--mono);letter-spacing:.14em;text-transform:uppercase}.mn-hero h1{margin:.45rem 0 .7rem;font-size:clamp(1.65rem,4vw,2.7rem);line-height:1.1}.mn-hero p,.mn-lead{color:var(--muted);max-width:78ch;line-height:1.65}.mn-meta{display:flex;flex-wrap:wrap;gap:.45rem;margin-top:1rem}.mn-chip{border:1px solid var(--line);border-radius:3px;padding:.28rem .5rem;color:var(--muted);font:500 .69rem/1.3 var(--mono)}
        .mn-section{margin:2.2rem 0;scroll-margin-top:5rem}.mn-section h2{display:flex;gap:.65rem;align-items:baseline;margin:0 0 .45rem;font-size:1.32rem}.mn-num{color:var(--cyan);border:1px solid var(--line);border-radius:3px;padding:.06rem .38rem;font:600 .75rem/1.4 var(--mono)}.mn-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.75rem;margin-top:1rem}.mn-card,.mn-note{background:var(--surface);border:1px solid var(--line);border-radius:4px;padding:1rem}.mn-card h3{margin:0 0 .35rem;font:600 .86rem/1.4 var(--mono)}.mn-card p,.mn-card li,.mn-note{color:var(--muted);font-size:.86rem;line-height:1.55}.mn-card ul,.mn-card ol{margin:.45rem 0 0;padding-left:1.15rem}.mn-note{border-left:1px solid var(--amber);margin:.9rem 0}
        .mn-tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:4px;margin-top:1rem}.mn-table{width:100%;min-width:760px;border-collapse:collapse;font-size:.81rem}.mn-table th,.mn-table td{padding:.58rem .65rem;text-align:left;vertical-align:top;border-bottom:1px solid var(--line);line-height:1.48}.mn-table th{background:var(--surface-2);color:var(--muted);font:600 .67rem/1.35 var(--mono);letter-spacing:.06em;text-transform:uppercase}.mn-table tbody tr:last-child td{border-bottom:0}code,.mn-mono{font-family:var(--mono);color:var(--cyan);font-size:.92em}.mn-formula{background:var(--surface-2);border:1px solid var(--line);border-left:1px solid var(--cyan);border-radius:4px;padding:.9rem 1rem;margin:.75rem 0;overflow-x:auto;font:500 .82rem/1.65 var(--mono)}.mn-eq{display:block;white-space:nowrap}.mn-where{display:block;color:var(--muted);white-space:normal;margin-top:.4rem}.mn-actions{display:flex;flex-wrap:wrap;gap:.65rem;margin-top:1.2rem}.mn-action{min-height:44px;display:inline-flex;align-items:center;padding:.55rem .85rem;border:1px solid var(--amber);border-radius:4px;color:var(--amber);text-decoration:none;font:600 .76rem/1.2 var(--mono)}.mn-action.primary{background:var(--amber);color:#151006}
        @media (max-width:768px){html,body{overflow-x:hidden;max-width:100vw}img,svg,video{max-width:100%;height:auto}.mn-wrap{width:min(100% - 1rem,1120px);padding:5rem 0 4rem}.mn-hero{padding:1.2rem}.mn-grid{grid-template-columns:1fr}.nav-menu,.nav-links{display:none}button,a.btn,[role="button"],.mn-action{min-height:44px}}
        @media (prefers-reduced-motion:reduce){*,*::before,*::after{animation:none!important;transition:none!important;scroll-behavior:auto!important}}
    </style>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="../css/rz-documentation-ui.css?v=20261031-c235f523">
    <script src="../js/rz-documentation-ui.js?v=20260920-3d2aec78" defer></script>
</head>
<body>
    <nav class="navbar"><div class="nav-container">
        <a href="../index.html" class="nav-logo"><img src="../assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" width="400" height="400"></a>
        <ul class="nav-menu"><li><a href="../index.html" class="nav-link">Home</a></li><li><a href="../cdu-hub.html" class="nav-link">CDU Toolkit</a></li><li><a href="index.html" class="nav-link">Product Requirements</a></li><li><a href="../manual/cdu-mini-bms.html" class="nav-link">Manual</a></li></ul>
        <button class="theme-toggle" id="themeToggle" aria-label="Toggle dark mode"><span aria-hidden="true">◐</span></button><button class="hamburger" aria-label="Open navigation menu" aria-expanded="false"><span class="bar"></span><span class="bar"></span><span class="bar"></span></button>
    </div></nav>
    <main class="mn-wrap" data-explain-scan>
        <div class="mn-crumb"><a href="../index.html">Home</a> / <a href="index.html">PRD</a> / CDU Mini-BMS</div>
        <header class="mn-hero"><div class="mn-eyebrow">Product requirements · liquid-cooling controls simulator</div><h1>CDU Mini-BMS</h1><p>A verifiable product contract for the five CDU architectures, thirteen signal tiles, six coherent scenarios, P&amp;ID interaction and operator-learning workflow in <code>cdu-mini-bms.html</code>. The cockpit is an engineering simulator, not a live controller or approved cause-and-effect matrix.</p><div class="mn-meta"><span class="mn-chip">Architectures <strong>5</strong></span><span class="mn-chip">Signals <strong>13</strong></span><span class="mn-chip">Scenarios <strong>6</strong></span><span class="mn-chip">Data mode <strong>SIMULATED</strong></span></div></header>

        <section class="mn-section" id="purpose"><h2><span class="mn-num">01</span> Purpose &amp; problem</h2><p class="mn-lead">Liquid-cooling operators must correlate a plant symptom with its physical path and dependent signals. A static P&amp;ID explains topology; a point list shows values. This cockpit combines them without implying field connectivity.</p><div class="mn-grid"><article class="mn-card"><h3>Outcome</h3><p>Let a user select an architecture, observe a stable baseline, inject one bounded fault, trace propagation, and state an appropriate investigation sequence.</p></article><article class="mn-card"><h3>Product truth</h3><p>Every displayed value is attributable to a type baseline, scenario delta or labelled derived formula. Simulation, limitations and source basis stay visible.</p></article></div></section>

        <section class="mn-section" id="users"><h2><span class="mn-num">02</span> Users &amp; decisions</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Persona</th><th>Decision supported</th><th>Primary evidence</th><th>Success</th></tr></thead><tbody><tr><td>Critical-facility operator</td><td>Identify the first safe investigation path.</td><td>Alarm banner, affected tiles, P&amp;ID state.</td><td>Names cause, consequence and next inspection.</td></tr><tr><td>Liquid-cooling engineer</td><td>Compare placement/capacity architectures.</td><td>Type selector, capacity, flow, temperature and pressure basis.</td><td>Separates architecture inputs from dynamic readings.</td></tr><tr><td>Commissioning engineer</td><td>Turn behavior into deterministic checks.</td><td>Signal mapping, scenarios, pause/step and reset.</td><td>Reproduces every AC without private knowledge.</td></tr><tr><td>Learner</td><td>Understand <span data-explain="CDU">CDU</span> fault propagation.</td><td>Guided walkthrough and Manual formulas.</td><td>Explains why multiple readings move together.</td></tr></tbody></table></div></section>

        <section class="mn-section" id="scope"><h2><span class="mn-num">03</span> Scope &amp; non-goals</h2><div class="mn-grid"><article class="mn-card"><h3>In scope</h3><ul><li>In-rack, in-row, sidecar, L2L end-of-row and L2A baselines.</li><li>Thirteen instrument/state tiles and linked P&amp;ID bubbles.</li><li>Normal, leak, pump failure, filter clog, hot-water and low-flow scenarios.</li><li>Trend drill-down, guided walkthrough, pause, step, speed and reset.</li></ul></article><article class="mn-card"><h3>Non-goals</h3><ul><li>No BACnet/Modbus/PLC connection or write-back.</li><li>No pump curve, hydraulic network, fluid-property or HX sizing solver.</li><li>No vendor alarm set-points or safety trip authority.</li><li>No historian, acknowledgement, work order or audit trail.</li></ul></article></div></section>

        <section class="mn-section" id="functional"><h2><span class="mn-num">04</span> Functional requirements</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>ID</th><th>Requirement</th><th>Deterministic check</th></tr></thead><tbody>
            <tr><td>FR-01</td><td>Expose five CDU type selectors.</td><td>Each selection changes caption and all authored type baselines together.</td></tr><tr><td>FR-02</td><td>Expose six scenario selectors.</td><td>Exactly one has <code>aria-pressed=true</code>; Normal is reset state.</td></tr><tr><td>FR-03</td><td>Declare the cockpit as simulated.</td><td>Visible copy and machine-readable data mode agree.</td></tr><tr><td>FR-04</td><td>Render facility and technology loops on one P&amp;ID.</td><td>HX, pumps, filter, manifold, racks and sensor tags remain labelled.</td></tr><tr><td>FR-05</td><td>Bind thirteen tiles to stable tag IDs.</td><td>Tile label, unit, reference band and value are present.</td></tr><tr><td>FR-06</td><td>Derive total flow from specific flow and capacity.</td><td><code>FT-01Σ</code> equals LPM/kW × kW within display rounding.</td></tr><tr><td>FR-07</td><td>Derive return temperature from supply plus ΔT.</td><td><code>TT-02</code> arithmetic matches the Manual.</td></tr><tr><td>FR-08</td><td>Evaluate every numeric tile against its declared band.</td><td>NORMAL/WARN/ALARM text accompanies color.</td></tr><tr><td>FR-09</td><td>Let explicit scenario state override a conflicting numeric band.</td><td>Leak and filter states latch on their dedicated tiles.</td></tr><tr><td>FR-10</td><td>Set overall state to the worst active tile severity.</td><td>ALARM outranks WARN, which outranks NORMAL.</td></tr><tr><td>FR-11</td><td>Show coherent leak propagation.</td><td>Leak active, level/pressure/flow fall together.</td></tr><tr><td>FR-12</td><td>Show coherent pump-failure propagation.</td><td>Pump A stops, N+1 is lost, flow and dP fall.</td></tr><tr><td>FR-13</td><td>Show coherent filter-clog propagation.</td><td>Filter and loop dP rise while flow falls and ΔT rises.</td></tr><tr><td>FR-14</td><td>Show hot facility-water propagation.</td><td>Supply temperature and HX approach rise together.</td></tr><tr><td>FR-15</td><td>Show low-flow propagation.</td><td>Flow/dP fall while ΔT rises.</td></tr><tr><td>FR-16</td><td>Open a trend from a tile or P&amp;ID tag.</td><td>Current, min/avg/max, samples, unit, band and source are readable.</td></tr><tr><td>FR-17</td><td>Provide a guided cause-to-response walkthrough.</td><td>Steps identify cause, signal propagation, consequence and response.</td></tr><tr><td>FR-18</td><td>Provide pause, single-step, speed and reset controls.</td><td>Controls affect simulation time only; type/scenario basis stays stable.</td></tr><tr><td>FR-19</td><td>Support keyboard operation and Escape close.</td><td>Selectors, bubbles, tiles and overlays operate without a pointer.</td></tr><tr><td>FR-20</td><td>Preserve site theme, mobile nav, cookie and explanation services.</td><td>Shared scripts load with no non-asset console error.</td></tr><tr><td>FR-21</td><td>Link the cockpit, PRD and Manual bidirectionally.</td><td>Public URLs resolve and labels are explicit.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="telemetry"><h2><span class="mn-num">05</span> Data model &amp; telemetry points</h2><p class="mn-lead">Ranges are simulator presentation bands, not commissioned alarms.</p><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Point</th><th>Meaning</th><th>Unit / band</th><th>State semantics</th><th>Source binding</th></tr></thead><tbody>
            <tr><td>FT-01</td><td>Specific secondary flow</td><td>LPM/kW · 1.0–1.5</td><td>Low/high band state.</td><td><code>TYPES.flow + SCEN.flow</code></td></tr><tr><td>FT-01Σ</td><td>Total secondary flow</td><td>LPM</td><td>Derived display.</td><td>FT-01 × capacity</td></tr><tr><td>TT-01</td><td>Supply temperature</td><td>°C · 17–45</td><td>Band state.</td><td><code>TYPES.supply + SCEN.supply</code></td></tr><tr><td>TT-02</td><td>Return temperature</td><td>°C</td><td>Derived display.</td><td>TT-01 + ΔT-01</td></tr><tr><td>ΔT-01</td><td>Loop temperature rise</td><td>K · 8–12</td><td>Band state.</td><td><code>TYPES.dT + SCEN.dT</code></td></tr><tr><td>PDT-02</td><td>Secondary-loop differential pressure</td><td>bar · 0.5–3.0</td><td>Low/high band state.</td><td><code>TYPES.dP + SCEN.dP</code></td></tr><tr><td>PT-01</td><td>System pressure</td><td>bar · 2–6</td><td>Low band under leak.</td><td><code>TYPES.sysP + SCEN.sysP</code></td></tr><tr><td>LT-01</td><td>Reservoir level</td><td>% · 45–70</td><td>Low band under leak.</td><td>56 + scenario level delta</td></tr><tr><td>P-01</td><td>Duty/standby pumps</td><td>state</td><td>N+1 / N, no standby.</td><td>Scenario pump flags</td></tr><tr><td>PDT-01</td><td>Filter condition</td><td>state / dP</td><td>CLEAN / CLOG.</td><td>Scenario filter flag</td></tr><tr><td>LSH-01</td><td>Leak detection</td><td>DRY / LEAK</td><td>LEAK is ALARM.</td><td>Scenario leak flag</td></tr><tr><td>TT-Δ</td><td>HX approach</td><td>K · 3–7 or n/a</td><td>High under hot facility water.</td><td>Type architecture + scenario</td></tr><tr><td>AT-01</td><td>Chemistry summary</td><td>PG25 state</td><td>Static simulated state.</td><td>Authored cockpit constant</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="calculations"><h2><span class="mn-num">06</span> Calculation &amp; state rules</h2><div class="mn-formula"><span class="mn-eq">totalFlow_LPM = specificFlow_LPM_per_kW × capacity_kW</span><span class="mn-eq">returnTemperature_C = supplyTemperature_C + deltaT_K</span><span class="mn-where">Example In-Row Normal: 1.30 × 300 = 390 LPM; 32 + 11 = 43°C.</span></div><div class="mn-formula"><span class="mn-eq">display = typeBaseline + scenarioDelta + bounded sinusoid</span><span class="mn-eq">overall = max(tileSeverity), where ALARM &gt; WARN &gt; NORMAL</span><span class="mn-where">Full calculation basis and worked examples: <a class="mn-inline" href="../manual/cdu-mini-bms.html#calculation">CDU Mini-BMS Manual</a>.</span></div></section>

        <section class="mn-section" id="ux"><h2><span class="mn-num">07</span> UX, state &amp; accessibility</h2><div class="mn-grid"><article class="mn-card"><h3>Operating sequence</h3><ol><li>Select architecture.</li><li>Confirm Normal baseline.</li><li>Correlate tile and P&amp;ID.</li><li>Inject one scenario.</li><li>Read worst-state banner.</li><li>Walk cause to response.</li><li>Reset.</li></ol></article><article class="mn-card"><h3>Required states</h3><ul><li>Selected controls expose <code>aria-pressed</code>.</li><li>Color always has text/state equivalent.</li><li>Focus is visible; controls meet 44 px target.</li><li>Reduced motion disables non-essential animation.</li><li>At 375 px no page-level horizontal scroll occurs.</li></ul></article></div></section>

        <section class="mn-section" id="acceptance"><h2><span class="mn-num">08</span> Acceptance criteria</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>ID</th><th>Given / when / then</th><th>Evidence</th></tr></thead><tbody><tr><td>AC-01</td><td>Given each type, when selected, then capacity, supply, ΔT, specific flow, dP and pressure equal the authored type object.</td><td>Automated five-type matrix.</td></tr><tr><td>AC-02</td><td>Given Normal, when the type is In-Row, then total flow is 390 LPM and return is 43°C before bounded display variation.</td><td>Unit assertion.</td></tr><tr><td>AC-03</td><td>Given Leak, then LSH-01 alarms and LT-01/PT-01/FT-01 move in the declared direction.</td><td>Scenario snapshot.</td></tr><tr><td>AC-04</td><td>Given Pump A fail, then duty state and redundancy loss agree.</td><td>Scenario snapshot.</td></tr><tr><td>AC-05</td><td>Given Filter clog, then flow falls while dP/ΔT rise and overall is ALARM.</td><td>Scenario snapshot.</td></tr><tr><td>AC-06</td><td>Given Hot facility water, then TT-01 and TT-Δ rise without changing type capacity.</td><td>Scenario snapshot.</td></tr><tr><td>AC-07</td><td>Given Low flow, then FT-01/PDT-02 fall and ΔT rises.</td><td>Scenario snapshot.</td></tr><tr><td>AC-08</td><td>Given L2A, then HX approach reports n/a.</td><td>Type snapshot.</td></tr><tr><td>AC-09</td><td>Given any tile, keyboard activation opens a labelled trend and Escape closes it.</td><td>Browser E2E.</td></tr><tr><td>AC-10</td><td>Given a fault, walkthrough steps preserve cause → propagation → consequence → response order.</td><td>Browser E2E/text contract.</td></tr><tr><td>AC-11</td><td>Given pause/step/reset, state transitions are deterministic and do not mutate type inputs.</td><td>Browser E2E.</td></tr><tr><td>AC-12</td><td>Given dark/light and 375/1440 px, no critical accessibility issue, console error or horizontal overflow occurs.</td><td>Axe/layout screenshots.</td></tr><tr><td>AC-13</td><td>Given cockpit/PRD/Manual links, all resolve as public HTTP 200 pages.</td><td>Link audit.</td></tr></tbody></table></div></section>

        <section class="mn-section" id="nonfunctional"><h2><span class="mn-num">09</span> Non-functional &amp; security requirements</h2><div class="mn-grid"><article class="mn-card"><h3>Reliability &amp; performance</h3><ul><li>Repeated reloads yield identical engineering inputs.</li><li>Animation work pauses when the page is not visible where practical.</li><li>Core text/formulas remain useful without animation.</li><li>No external operational dependency is required.</li></ul></article><article class="mn-card"><h3>Security &amp; privacy</h3><ul><li>No credentials, write endpoint or user-entered HTML.</li><li>No production tag/value or personal telemetry is collected.</li><li>Shared cookie control remains active.</li><li>Errors do not expose filesystem or internal service details.</li></ul></article></div></section>

        <section class="mn-section" id="provenance"><h2><span class="mn-num">10</span> Provenance &amp; verification map</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Evidence</th><th>Authority</th><th>Use</th><th>Required verification</th></tr></thead><tbody><tr><td><code>cdu-mini-bms.html</code></td><td>Current implementation</td><td><code>TYPES</code>, <code>SCEN</code>, <code>TILES</code>, interactions.</td><td>Static contract + browser flow.</td></tr><tr><td><a class="mn-inline" href="../manual/cdu-mini-bms.html">CDU Mini-BMS Manual</a></td><td>Project engineering basis</td><td>Equations, examples, tag mapping, limitations.</td><td>Formula/source preservation test.</td></tr><tr><td>CDU Checklist and Selection Guide</td><td>Existing RZ reference</td><td>Placement, chemistry and maintenance context.</td><td>Human technical review.</td></tr><tr><td>Vendor manuals / approved SOO</td><td>Site authority</td><td>Real limits, trips and response.</td><td>Required before field use.</td></tr></tbody></table></div></section>

        <section class="mn-section" id="risks"><h2><span class="mn-num">11</span> Risks, dependencies &amp; release gate</h2><div class="mn-grid"><article class="mn-card"><h3>Known risks</h3><ul><li>Users may mistake smooth animation for live telemetry.</li><li>Illustrative bands may be copied as site set-points.</li><li>Specific-flow input can be mistaken for a hydraulic solution.</li><li>L2A heat rejection may be read as fully modelled.</li></ul></article><article class="mn-card"><h3>Release gate</h3><ul><li>All FRs and ACs map to executable or visual evidence.</li><li>Simulation and limitations remain visible.</li><li>Exact cockpit diff contains only PRD/Manual links.</li><li>PRD, Manual, hubs, search, sitemap and <code>llms.txt</code> agree.</li><li>Dark, light, mobile, keyboard and console gates pass.</li></ul></article></div><div class="mn-note"><strong>Dependency:</strong> any transition to a live BMS requires a new frozen contract covering protocols, authentication, authorization, freshness, write safety, approved set-points and site cause/effect.</div></section>

        <div class="mn-actions"><a class="mn-action primary" href="../cdu-mini-bms.html">Open CDU Mini-BMS</a><a class="mn-action" href="../manual/cdu-mini-bms.html">Read technical manual</a><a class="mn-action" href="index.html">All PRDs</a></div>
    </main>
    <script>(function(){var t=document.getElementById('themeToggle');var v=localStorage.getItem('theme')||localStorage.getItem('rz_theme')||'dark';document.documentElement.setAttribute('data-theme',v);if(t)t.addEventListener('click',function(){var c=document.documentElement.getAttribute('data-theme');var n=c==='dark'?'light':'dark';document.documentElement.setAttribute('data-theme',n);localStorage.setItem('theme',n);localStorage.setItem('rz_theme',n)})})();</script>
    <script src="../js/rz-version.js?v=20261118-fa28c0ad" defer></script><script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script><script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script><script src="../js/rz-explain.js?v=20261103-f581e6ac" defer></script>
</body>
</html>
