<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>AI Data Hall Operations — Product Requirements | ResistanceZero</title>
    <meta name="description" content="Product requirements for the AI data hall cockpit: NVL72 power, liquid cooling, electrical SLD, alarms, equipment HMIs, telemetry, and acceptance tests.">
    <meta name="author" content="Bagus Dwi Permana">
    <meta name="robots" content="index, follow, max-image-preview:large">
    <link rel="canonical" href="https://resistancezero.com/prd/datahallai.html">
    <meta property="og:type" content="article">
    <meta property="og:title" content="AI Data Hall Operations — Product Requirements">
    <meta property="og:description" content="Traceable product contract for the GB300 NVL72 power, cooling, electrical, safety, network and BMS teaching cockpit.">
    <meta property="og:url" content="https://resistancezero.com/prd/datahallai.html">
    <meta property="og:image" content="https://resistancezero.com/assets/profile-photo.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AI Data Hall Operations — Product Requirements">
<meta name="twitter:description" content="Traceable product contract for the GB300 NVL72 power, cooling, electrical, safety, network and BMS teaching cockpit.">
<meta name="twitter:image" content="https://resistancezero.com/assets/profile-photo.jpg">
    <link rel="icon" href="../assets/Favicon.png" type="image/png">
    <link rel="stylesheet" href="../styles.min.css?v=20261108-ff5c7268">
    <script type="application/ld+json">
    {"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://resistancezero.com/"},{"@type":"ListItem","position":2,"name":"Product Requirements","item":"https://resistancezero.com/prd/"},{"@type":"ListItem","position":3,"name":"AI Data Hall Operations"}]}
    </script>
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "AI Data Hall Operations — Product Requirements",
  "author": {
    "@type": "Person",
    "name": "Bagus Dwi Permana"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ResistanceZero"
  },
  "about": "GB300 NVL72 data hall power, liquid cooling, electrical SLD, safety, network and BMS cockpit product contract",
  "proficiencyLevel": "Expert",
  "datePublished": "2026-08-25"
}
</script>
    <style>
        :root { --bg:#0e0f12;--surface:#16181d;--surface-2:#121316;--text:#cfd3da;--muted:#969eaa;--line:rgba(231,237,243,.12);--cyan:#E8B563;--amber:#ffaa00;--green:#6aa588;--red:#ff5c68;--mono:'JetBrains Mono','IBM Plex Mono',ui-monospace,monospace;--sans:'IBM Plex Sans',system-ui,sans-serif; }
        [data-theme="dark"] { --bg:#0e0f12;--surface:#16181d;--surface-2:#121316;--text:#cfd3da;--muted:#969eaa;--line:rgba(231,237,243,.12); }
        :root:not([data-theme="dark"]) { --bg:#f8f9fa;--surface:#fff;--surface-2:#edf2f5;--text:#1C1E23;--muted:#4b5b68;--line:rgba(28,30,35,.17);--cyan:#92400e;--amber:#9a5b00;--green:#087d55;--red:#b52c3a; }
        html,body{overflow-x:hidden;max-width:100%} body{background:var(--bg);color:var(--text);font-family:var(--sans)}
        .skip-link{position:absolute;left:.75rem;top:-5rem;z-index:9999;background:var(--amber);color:#151006;padding:.65rem .9rem}.skip-link:focus{top:.75rem}:focus-visible{outline:2px solid var(--amber);outline-offset:2px}
        .mn-wrap{width:min(1120px,calc(100% - 2rem));margin:0 auto;padding:5.5rem 0 5rem}.mn-crumb{font:500 .74rem/1.5 var(--mono);color:var(--muted);margin-bottom:1rem}.mn-crumb a,.mn-inline{color:var(--cyan)}.mn-crumb a{text-decoration:underline;text-decoration-thickness:1px;text-underline-offset:2px}.mn-inline{text-decoration:none}.mn-section[aria-labelledby="contents-title"] a{display:inline-flex;align-items:center;min-height:24px}
        .mn-hero{background:var(--surface);border:1px solid var(--line);border-left:1px solid var(--cyan);border-radius:5px;padding:1.65rem}.mn-eyebrow{color:var(--cyan);font:600 .7rem/1.4 var(--mono);letter-spacing:.14em;text-transform:uppercase}.mn-hero h1{margin:.45rem 0 .7rem;font-size:clamp(1.65rem,4vw,2.7rem);line-height:1.1}.mn-hero p{color:var(--muted);max-width:70ch;line-height:1.65}.mn-meta{display:flex;flex-wrap:wrap;gap:.45rem;margin-top:1rem}.mn-chip{border:1px solid var(--line);border-radius:3px;padding:.28rem .5rem;color:var(--muted);font:500 .69rem/1.3 var(--mono)}
        .mn-section{margin:2.2rem 0;scroll-margin-top:5rem}.mn-section h2{display:flex;gap:.65rem;align-items:baseline;margin:0 0 .45rem;font-size:1.32rem}.mn-num{color:var(--cyan);border:1px solid var(--line);border-radius:3px;padding:.06rem .38rem;font:600 .75rem/1.4 var(--mono)}.mn-lead{color:var(--muted);max-width:70ch;line-height:1.65}
        .mn-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.75rem;margin-top:1rem}.mn-card,.mn-note{background:var(--surface);border:1px solid var(--line);border-radius:4px;padding:1rem}.mn-card h3{margin:0 0 .35rem;font:600 .86rem/1.4 var(--mono)}.mn-card p,.mn-card li,.mn-note{color:var(--muted);font-size:.86rem;line-height:1.55}.mn-card ul,.mn-card ol{margin:.45rem 0 0;padding-left:1.15rem}.mn-note{border-left:1px solid var(--amber);margin:.9rem 0}
        .mn-tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:4px;margin-top:1rem}.mn-table{width:100%;min-width:840px;border-collapse:collapse;font-size:.8rem;font-variant-numeric:tabular-nums}.mn-table th,.mn-table td{padding:.55rem .62rem;text-align:left;vertical-align:top;border-bottom:1px solid var(--line);line-height:1.48}.mn-table th{background:var(--surface-2);color:var(--muted);font:600 .67rem/1.35 var(--mono);letter-spacing:.06em;text-transform:uppercase}.mn-table tbody tr:last-child td{border-bottom:0}
        code,.mn-mono{font-family:var(--mono);color:var(--cyan);font-size:.92em;font-feature-settings:'zero' 1,'tnum' 1}.mn-formula{background:var(--surface-2);border:1px solid var(--line);border-left:1px solid var(--cyan);border-radius:4px;padding:.9rem 1rem;margin:.75rem 0;overflow-x:auto;font:500 .82rem/1.65 var(--mono);font-feature-settings:'zero' 1,'tnum' 1}.mn-eq{display:block;white-space:nowrap}.mn-where{display:block;color:var(--muted);white-space:normal;margin-top:.4rem}.mn-actions{display:flex;flex-wrap:wrap;gap:.65rem;margin-top:1.2rem}.mn-action{min-height:44px;display:inline-flex;align-items:center;padding:.55rem .85rem;border:1px solid var(--amber);border-radius:4px;color:var(--amber);text-decoration:none;font:600 .76rem/1.2 var(--mono)}.mn-action.primary{background:#f0a300;color:#151006}
        @media(max-width:768px){html,body{overflow-x:hidden;max-width:100vw}img,svg,video{max-width:100%;height:auto}.mn-wrap{width:min(100% - 1rem,1120px);padding:5rem 0 4rem}.mn-hero{padding:1.2rem}.mn-grid{grid-template-columns:1fr}.nav-menu,.nav-links{display:none}button,a.btn,[role="button"],.mn-action{min-height:44px}}
        @media(prefers-reduced-motion:reduce){*,*::before,*::after{scroll-behavior:auto!important;animation:none!important;transition:none!important}}@media print{.navbar,.mn-actions{display:none!important}body{background:#fff;color:#111}.mn-section{break-inside:avoid}}
    </style>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="../css/rz-documentation-ui.css?v=20261031-c235f523">
    <script src="../js/rz-documentation-ui.js?v=20260920-3d2aec78" defer></script>
</head>
<body>
    <a class="skip-link" href="#main-content">Skip to content</a>
    <nav class="navbar"><div class="nav-container"><a href="../index.html" class="nav-logo"><img src="../assets/profile-photo.jpg" alt="Bagus Dwi Permana" class="nav-avatar" width="400" height="400"></a><ul class="nav-menu"><li><a href="../index.html" class="nav-link">Home</a></li><li><a href="../datacenter-solutions.html" class="nav-link">DC Solutions</a></li><li><a href="index.html" class="nav-link">Product Requirements</a></li><li><a href="../manual/datahallai.html" class="nav-link">Manual</a></li></ul><button class="theme-toggle" id="themeToggle" aria-label="Toggle dark mode">Theme</button><button class="hamburger" aria-label="Open navigation menu" aria-expanded="false"><span class="bar"></span><span class="bar"></span><span class="bar"></span></button></div></nav>

    <main class="mn-wrap" id="main-content" data-explain-scan>
        <div class="mn-crumb"><a href="../index.html">Home</a> / <a href="index.html">PRD</a> / AI Data Hall Operations</div>
        <header class="mn-hero"><div class="mn-eyebrow">Product requirements · adopted NVL72 engineering cockpit</div><h1>AI Data Hall Operations</h1><p>A traceable contract for the GB300 NVL72 compute, electrical, liquid-cooling, room-layout, network, fire-safety and BMS/DCIM views in <code>datahallAI.html</code>. The cockpit is a tier-gated simulated engineering surface; this PRD and its methodology manual remain public.</p><div class="mn-meta"><span class="mn-chip">Basis <strong>gb300-500mw-2026-09-06 adopted</strong></span><span class="mn-chip">4 halls × <strong>880 NVL72 racks</strong></span><span class="mn-chip">IT <strong>539.05 MW total (499.84 MW rack) facility</strong></span><span class="mn-chip">Mode <strong>SIMULATED</strong></span></div></header>

        <nav class="mn-section mn-card" aria-labelledby="contents-title">
            <h2 id="contents-title">Table of contents</h2>
            <ol>
                <li><a class="mn-inline" href="#purpose">Purpose &amp; problem</a></li>
                <li><a class="mn-inline" href="#users">Users &amp; personas</a></li>
                <li><a class="mn-inline" href="#scope">Scope &amp; non-goals</a></li>
                <li><a class="mn-inline" href="#functional">Functional requirements</a></li>
                <li><a class="mn-inline" href="#data-model">Data model &amp; telemetry points</a></li>
                <li><a class="mn-inline" href="#formulas">Formulas &amp; derivations</a></li>
                <li><a class="mn-inline" href="#ux">UX &amp; interaction specification</a></li>
                <li><a class="mn-inline" href="#acceptance">Acceptance criteria</a></li>
                <li><a class="mn-inline" href="#non-functional">Non-functional requirements</a></li>
                <li><a class="mn-inline" href="#provenance">Provenance &amp; sources</a></li>
                <li><a class="mn-inline" href="#risks">Open questions &amp; risks</a></li>
            </ol>
        </nav>

        <section class="mn-section" id="purpose"><h2><span class="mn-num">01</span> Purpose &amp; problem</h2><p class="mn-lead">High-density AI infrastructure couples compute, 2N power, warm-water liquid cooling, residual air cooling, safety and network fabrics. A reviewer needs one coherent basis across every view; an operator needs alarm-first navigation without confusing design targets, locked calculations and jittered sensor demonstrations.</p><div class="mn-grid"><article class="mn-card"><h3>Product outcome</h3><p>Expose the same adopted-basis capacity and conservation relationships in every engineering view, then let the reader drill into a tagged piece of equipment without losing facility context.</p></article><article class="mn-card"><h3>Decision supported</h3><p>Identify the affected subsystem, inspect its current simulated state, reproduce the governing calculation, and distinguish a resolved design value from a placeholder or unresolved modeling risk.</p></article></div></section>

        <section class="mn-section" id="users"><h2><span class="mn-num">02</span> Users &amp; personas</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Persona</th><th>Goal</th><th>Primary read</th><th>Success condition</th></tr></thead><tbody>
            <tr><td>Data-center operator</td><td>Triage power, cooling, safety or communications abnormality.</td><td>Alarm strip → subsystem tab → equipment HMI/inspector.</td><td>Can name severity, affected tag, dependencies and next check in under one minute.</td></tr>
            <tr><td>Electrical engineer</td><td>Verify 2N capacity, transformer/busway loading and SLD state.</td><td>Electrical Overview/DH tabs, SLD mimic and results panel.</td><td>Can reproduce ~4,697 A per RPP group, 93.9% busway loading and 79.9% UPS loading.</td></tr>
            <tr><td>Mechanical / liquid-cooling engineer</td><td>Check heat split, TCS flow, CDU duty and residual CRAH load.</td><td>Cooling P&amp;ID, CDU/chiller/CT/CRAH HMIs and basis drawer.</td><td>Can reproduce 106,216 kW liquid heat, 9,612.3 m³/h TCS flow and 107 running CDUs per hall.</td></tr>
            <tr><td>Commissioning engineer</td><td>Review point names, alarm thresholds, focus behavior and equipment drilldowns.</td><td>All clickable SVG equipment, alarm strips and modal summaries.</td><td>Can derive a deterministic E2E test for every visible control family.</td></tr>
            <tr><td>Design reviewer</td><td>Audit the adopted basis against vendor/standard sources.</td><td>Basis of Design drawer, generated design, manual and risk register.</td><td>Can identify targets, calculations, jitter and unresolved discrepancies separately.</td></tr>
            <tr><td>Educator / learner</td><td>Understand the architecture of a modern AI factory.</td><td>Overview, Rack, Cooling, Electrical, Network and glossary.</td><td>Can trace one NVL72 rack from utility to compute and heat rejection.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="scope"><h2><span class="mn-num">03</span> Scope &amp; non-goals</h2><div class="mn-grid"><article class="mn-card"><h3>In scope</h3><ul><li>Four halls, 880 NVL72 racks per hall (one rack = one NVLink domain), 3,520 racks facility-wide.</li><li>Adopted-basis power, heat, flow, capacity and PUE derivations.</li><li>Dashboard, building/floor overview, hall/rack, cooling, electrical, network, fire and BMS/DCIM views.</li><li>Equipment HMIs, SLD mimic/results, alarm strips, data quality, inspector, BoD, report and FAQ workflows.</li><li>Explicit simulated sensor jitter around locked design points.</li></ul></article><article class="mn-card"><h3>Non-goals</h3><ul><li>No field PLC/BMS/EPMS/DCIM, historian, OPC UA, Modbus or SNMP feed.</li><li>No command write-back, safety interlock or remote switching.</li><li>No stamped design, procurement schedule, CFD, protection study or fire-agent compliance proof.</li><li>No promise that illustrative uptime/alarm values are production records.</li><li>No bypass of the existing cockpit access policy; public docs carry no gate.</li></ul></article></div></section>

        <section class="mn-section" id="functional"><h2><span class="mn-num">04</span> Functional requirements</h2><p class="mn-lead">Requirements cover every visible control and signal family. Generated SVG items are represented by their stable tag/data-attribute family.</p><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>ID</th><th>Visible element / requirement</th><th>Acceptance</th></tr></thead><tbody>
            <tr><td>FR-01</td><td>Preserve the Full access/Educator cockpit access gate while keeping PRD and Manual public.</td><td>Unauthorized cockpit view remains gated; both documentation routes load without invoking cockpit authorization code.</td></tr>
            <tr><td>FR-02</td><td>Provide Portfolio, DC Solutions, PRD and Manual links.</td><td>All four links are visible in the header row and keyboard reachable.</td></tr>
            <tr><td>FR-03</td><td>Provide Basis of Design, Generate Design, FAQ and Theme controls plus WIB clock.</td><td>Each button opens/toggles its stated surface; clock updates without changing engineering values.</td></tr>
            <tr><td>FR-04</td><td>Provide ten primary tabs: DC Dashboard, Data Hall, Room Layout, Rack Architecture, Cooling &amp; Piping, Electrical SLD, Network, Fire &amp; Safety, BMS, and Alarms &amp; Events.</td><td>Exactly one <code>.pn</code> is active and its tab has <code>.on</code>.</td></tr>
            <tr><td>FR-05</td><td>Allow desktop sidebar collapse/reopen and persist preference.</td><td><code>sideTog</code>/<code>sideReopen</code> update state, labels and <code>dhSideCollapsed</code>.</td></tr>
            <tr><td>FR-06</td><td>Show Compute sidebar points.</td><td>Platform, domains, GPUs, CPUs, GPU basis, HBM, FP4/FP8/BF16 and NVLink/domain remain labeled.</td></tr>
            <tr><td>FR-07</td><td>Show Power sidebar points.</td><td>Rack IT, Total IT, Mech+Aux, per-rack, UPS A/B and GenSet state display units and provenance.</td></tr>
            <tr><td>FR-08</td><td>Show Cooling sidebar points.</td><td>DLC/air heat, TCS supply/return/ΔT, CDUs, chillers and CRAHs remain visible.</td></tr>
            <tr><td>FR-09</td><td>Show Network, Safety and Alarm sidebar points.</td><td>NVLink, IB, OOB, Fire/VESDA, EPO, leak, detector counts, disabled, in-alarm and maintenance states render.</td></tr>
            <tr><td>FR-10</td><td>Show eight dashboard KPIs with basis drawers.</td><td>PUE, WUE, CUE, IT, GPUs, NVL72, Uptime and Alarms support click/Enter/Space where <code>data-basis</code> exists.</td></tr>
            <tr><td>FR-11</td><td>Show dashboard facility image, callouts and status cards.</td><td>Electrical, cooling, network, safety and access values remain readable and source class is clear.</td></tr>
            <tr><td>FR-12</td><td>Render building overview and selectable floors.</td><td>Floor selection opens the corresponding drawing; Overview returns via <code>floorBack</code>.</td></tr>
            <tr><td>FR-13</td><td>Render Data Hall view and four DH selectors.</td><td>DH-1…DH-4 selection updates active state and associated drawing/context.</td></tr>
            <tr><td>FR-14</td><td>Render rack architecture and specification/detail panels.</td><td>NVL72/rack components have stable tags and open the correct detail surface when clickable.</td></tr>
            <tr><td>FR-15</td><td>Render Cooling &amp; Piping P&amp;ID and detail cards.</td><td>TCS/FWS paths, CDU/chiller/CT/pump/CRAH/chemistry equipment remain tagged and interactive by family.</td></tr>
            <tr><td>FR-16</td><td>Provide Electrical sub-tabs Overview and DH-01…DH-04.</td><td>Exactly one <code>.ep</code> is active; tab/data panel pairing is deterministic.</td></tr>
            <tr><td>FR-17</td><td>Render facility and per-hall electrical SLDs.</td><td>MV substation, RMU, transformer, MSB, UPS, ESS, busway, rack PSU and cooling-feed families remain traceable.</td></tr>
            <tr><td>FR-18</td><td>Open SLD mimic from tagged electrical equipment.</td><td>Mimic title, drawing, energized badge and results panel reflect selected type/hall.</td></tr>
            <tr><td>FR-19</td><td>Provide SLD Zoom In, Zoom Out, Fit, Print, Close and Results toggle.</td><td>All six controls change only mimic presentation and preserve selected equipment.</td></tr>
            <tr><td>FR-20</td><td>Render Network Fabric Topology and detail panels.</td><td>Fabric health, capacity/congestion, packet loss and redundancy values have tag/source context.</td></tr>
            <tr><td>FR-21</td><td>Render Fire Detection &amp; Suppression P&amp;ID and detail panels.</td><td>Smoke, heat, VESDA, beam, MCP, EPO, FACP, solenoid, nozzle and cylinder families remain distinguishable.</td></tr>
            <tr><td>FR-22</td><td>Render BMS/DCIM Architecture, protocol tables and service-health strip.</td><td>Historian, notification, 16/16 gateways and alarm lifecycle counters remain visible.</td></tr>
            <tr><td>FR-23</td><td>Provide CDU HMI.</td><td>Selected CDU tag, online mode, pressure/flow/temperature/capacity points and close behavior render.</td></tr>
            <tr><td>FR-24</td><td>Provide Chiller and Cooling-Tower HMIs.</td><td>Selected tag, operating mode, process values, equipment diagram and alarm summary render.</td></tr>
            <tr><td>FR-25</td><td>Provide generic equipment HMI for pumps/TCS/chemistry and infrastructure detail.</td><td>Type-specific points and status are used; no unrelated card is shown.</td></tr>
            <tr><td>FR-26</td><td>Provide In-Rack CDU and CRAH HMIs.</td><td>Selected rack/CRAH tag, thermal/hydronic/air-side points and mode render.</td></tr>
            <tr><td>FR-27</td><td>Provide Corridor Service and Battery ESS HMIs.</td><td>FWS/leak/cable tray and ESS system/unit details open from their tagged SVG elements.</td></tr>
            <tr><td>FR-28</td><td>Provide Component Detail modal.</td><td>Rack/infrastructure selection opens a title, type and diagram tied to the selected component.</td></tr>
            <tr><td>FR-29</td><td>Provide a right-side inspector for every equipment block, line and breaker (v2.2.0: two-tier — a single click opens the inspector, the deep HMI is an explicit second action).</td><td>Live, Capacity, Dependencies, Alarms, Trend and Maintenance tabs retain point quality and selected tag; every cell is registry-hooked or declared simulated; the modal opens only from "Open equipment HMI" / double-click, traps focus, closes on ESC and returns focus.</td></tr>
            <tr><td>FR-30</td><td>Provide alarm-first strips on every engineering panel except the owner-excluded dashboard.</td><td>Overall state, critical, warning, maintenance, comms, stale and last-update values share one evaluation.</td></tr>
            <tr><td>FR-31</td><td>Provide modal alarm summaries and BMS alarm lifecycle counters.</td><td>First modal read exposes NORMAL/WARNING/CRITICAL plus counts; BMS health uses the same rules.</td></tr>
            <tr><td>FR-32</td><td>Expose data mode and point quality.</td><td><code>body[data-rz-data-mode="simulated"]</code> and <code>RZTelemetryQuality</code> never imply a field feed.</td></tr>
            <tr><td>FR-33</td><td>Bind basis values to <code>DCAI_MODEL</code>/<code>DCAI_CALC</code>.</td><td>IT, heat split, TCS flow, CDU count, current, transformer/UPS loading and PUE are stable on reload.</td></tr>
            <tr><td>FR-34</td><td>Allow bounded sensor-class jitter only.</td><td>Temperature/weather/occupancy/selected local instruments may move around documented setpoints; basis KPIs never move.</td></tr>
            <tr><td>FR-35</td><td>Provide basis drawers for all eight dashboard KPI families.</td><td>Formula, inputs, output, scope, denominator, source, mode and last update display.</td></tr>
            <tr><td>FR-36</td><td>Provide a full Basis-of-Design calculation-audit drawer and PDF export.</td><td>Content reads the locked engine at open time and closes via button/Escape/scrim with focus return.</td></tr>
            <tr><td>FR-37</td><td>Provide Generate Design report and FAQ.</td><td>Report numbers come from the engine; FAQ identifies locked, simulated and non-procurement scope.</td></tr>
            <tr><td>FR-38</td><td>Provide modal focus management.</td><td>Open surfaces receive focus, trap Tab, close on Escape where specified and return focus to trigger.</td></tr>
            <tr><td>FR-39</td><td>Provide scroll-to-top and responsive layout behavior.</td><td>Control is named; page does not widen at 360 px; diagrams support fit/scroll/detail.</td></tr>
            <tr><td>FR-40</td><td>Keep safety and source actions simulated and non-authoritative.</td><td>No UI action invokes a network command or claims a real interlock.</td></tr>
            <tr><td>FR-41</td><td>Provide an operator alarm-query workspace.</td><td>Date/time range, point/tag, system, severity, lifecycle, quality, numeric comparator/value, state transition, event/action/text, and saved-view filters combine deterministically; reset restores the unfiltered fixture.</td></tr>
            <tr><td>FR-42</td><td>Provide first-out analysis, record evidence and CSV export.</td><td>First-out returns the earliest event per incident, a selected row exposes its full evidence, and CSV exports the filtered set with metadata rather than an unrelated global list.</td></tr>
            <tr><td>FR-43</td><td>Drive electrical animation from semantic topology truth.</td><td>Normal, source loss, busway trip and rack-feed failure scenarios compute served/2N/degraded/lost rack counts; energized paths animate and de-energized paths remain visibly inactive without color-only meaning.</td></tr>
            <tr><td>FR-44</td><td>Provide a zoned fire cause-and-effect matrix.</td><td>Initiating event, zone, output, command authority, feedback and inhibition are explicit; FACP owns fire commands while BMS/DCIM is monitor-only.</td></tr>
            <tr><td>FR-45</td><td>Provide a fire workstation whose home is a point list (v2.3.0, Track A §A6).</td><td>Every addressable fire, suppression, leak, EPO and FACP point of the selected hall renders with type, zone, detection means, state, isolation and last test; sub-tabs points / zones / mimic / cause &amp; effect are scoped and keyboard-operable.</td></tr>
            <tr><td>FR-46</td><td>Provide a rule-bound isolation register (training, this browser).</td><td>Life-safety points are never isolable; FACP in alarm refuses; owner, reason ≥ 10 characters and expiry are required; a zone below two independent detection means is IMPAIRED with release inhibited and a fire watch; expired isolations stay flagged; every act is an alarm-query record in the Alarms workspace.</td></tr>
            <tr><td>FR-47</td><td>Overlay fire, leak and impairment state on every tab.</td><td>A page-wide banner above the tab bar shows the stage, impaired zones, fire watch and expired isolations; the alarm strips and the sidebar count the same register.</td></tr>
            <tr><td>FR-48</td><td>Run the cause-and-effect matrix against time and the register.</td><td>A staged training run advances elapsed seconds with the sim tick; rows read DUE / PENDING / BLOCKED; an impaired zone blocks the release path; nothing leaves the page.</td></tr>
            <tr><td>FR-45</td><td>Show the adopted rack-density baseline beside a retired reference on its own geometry.</td><td>Adopted baseline is 880 racks/hall at 142 kW/rack (one rack = one NVLink domain); the retired reference sits on its own smaller hall footprint (see Manual §02) and never mutates <code>DCAI_MODEL</code>.</td></tr>
            <tr><td>FR-46</td><td>Use the shared Design Studio for controlled document generation.</td><td>The dialog captures one current engine snapshot, supports only page-approved document types/scopes, labels current versus current-plus-study, traps focus, closes on Escape, and returns focus to Generate Design.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="data-model"><h2><span class="mn-num">05</span> Data model &amp; telemetry points</h2><p class="mn-lead">A row may represent a generated point family when the UI creates many tagged instances. That family plus its identifier range is the exhaustive point contract.</p><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Signal</th><th>Symbol / ID</th><th>Unit</th><th>Nominal / alarm semantics</th><th>Source binding</th></tr></thead><tbody>
            <tr><td>Hall/rack inventory</td><td><code>DHE.halls</code>, <code>compute.racks_per_hall</code></td><td>count</td><td>4 halls / 880 NVL72 racks per hall (one rack = one NVLink domain).</td><td><code>DCAI_MODEL.facility</code>, <code>DCAI_CALC.snapshot</code>.</td></tr>
            <tr><td>GPU / CPU inventory</td><td><code>gpuPerFacility</code>, <code>cpuPerHall</code></td><td>count</td><td>253,440 GPU facility; 31,680 Grace CPU/hall (126,720 facility).</td><td><code>DCAI_MODEL.facility</code>.</td></tr>
            <tr><td>IT load</td><td><code>sPit</code>, <code>dkIt</code>, <code>kIT</code>, <code>dcIT</code></td><td>kW / MW</td><td>Rack IT 124,960 kW/hall (499.84 MW facility); total IT 134,763.2 kW/hall (539.05 MW facility, the PUE denominator).</td><td><code>DCAI_CALC.snapshot</code>.</td></tr>
            <tr><td>Rack power</td><td><code>sPerNVL</code>, <code>DHE.kwPerRack</code></td><td>kW</td><td>142 kW/rack — one rack IS one NVLink domain, no split.</td><td><code>DCAI_MODEL.equipment</code>.</td></tr>
            <tr><td>Non-IT / facility per hall</td><td><code>sMechAux</code>, <code>sTotal</code></td><td>kW</td><td>~22,259 non-IT / ~157,022 facility per hall derived.</td><td><code>design.electrical</code>, <code>facility_kwe</code>.</td></tr>
            <tr><td>PUE</td><td><code>dkPue</code>, <code>kP</code>, <code>dcPUE</code></td><td>ratio</td><td>1.165 design-day / 1.158 annual / 1.250 worst-bin derived; 1.12–1.25 is target band only.</td><td><code>DCAI_CALC.snapshot.pue</code>.</td></tr>
            <tr><td>WUE</td><td><code>dkWue</code>, <code>dcWUE</code></td><td>L/kWh IT</td><td>0.00 for the declared dry-only, warm-TCS baseline.</td><td><code>DHE.wue</code> / dcai-model.js thermal basis.</td></tr>
            <tr><td>CUE</td><td><code>dkCue</code>, <code>dcCUE</code></td><td>kgCO₂/kWh IT</td><td>0.69 grid factor × derived PUE ≈0.80.</td><td><code>updateDashKPI()</code> and cited PLN Java factor.</td></tr>
            <tr><td>Uptime</td><td>dashboard Uptime KPI</td><td>% YTD</td><td>99.99 placeholder; not event-log derived.</td><td>Static design placeholder.</td></tr>
            <tr><td>Active alarms</td><td><code>dkAlm</code>, alarm bars</td><td>count</td><td>0 nominal; warning/critical from rules.</td><td><code>rules()</code>; dashboard value is fixed zero.</td></tr>
            <tr><td>Liquid / air heat</td><td><code>sDLC</code>, <code>sAir</code>, <code>liquidHeat</code>, <code>airHeat</code></td><td>kW</td><td>106,216 / 35,509 per hall.</td><td><code>DCAI_CALC.snapshot.heat</code> at 85% capture.</td></tr>
            <tr><td>TCS temperatures</td><td><code>sTS</code>, <code>sTR</code>, <code>sDT</code>, <code>dkTcs</code>, <code>dkTcr</code></td><td>°C / K</td><td>40/50/10 nominal (warm, dry-only) with bounded sensor jitter.</td><td>Model setpoints plus <code>R()</code>.</td></tr>
            <tr><td>TCS flow</td><td><code>tcsFlowTotal</code></td><td>m³/h</td><td>9,612.3 per hall.</td><td><code>DCAI_CALC.snapshot.design.flows.tcs_m3h</code>.</td></tr>
            <tr><td>CDU capacity/state</td><td><code>sCDU</code>, <code>dkCdu</code>, <code>cduSt1…6</code>, <code>data-cdu</code></td><td>count / kW / bar / m³/h</td><td>107/108 per hall (CoolIT CHx1000, 1,000 kWth each); local instruments jitter.</td><td>Engine count + HMI simulator.</td></tr>
            <tr><td>CRAH capacity/state</td><td><code>sCRAH</code>, <code>data-crah</code></td><td>count / kW / m³/s</td><td>178 duty / 179 installed per hall; 200 kWth/unit design rating.</td><td><code>DCAI_CALC.snapshot</code>.</td></tr>
            <tr><td>Chiller</td><td><code>sCH</code>, <code>data-ch</code></td><td>count / COP / kW</td><td>36 running design day / 142 worst bin / 143 installed; COP derived from a Carnot fraction (~5.50 air-path at design), never a nameplate.</td><td>Model equipment + HMI simulator.</td></tr>
            <tr><td>Electrical current</td><td><code>reqCurrentA</code></td><td>A</td><td>213.5 A per rack feed (dual-corded, ~106.7/cord); ~4,697 A per 22-rack RPP group at 400 V, PF 0.96.</td><td><code>DCAI_CALC.snapshot.distribution</code>.</td></tr>
            <tr><td>Transformer</td><td><code>txKVA</code>, <code>txLoadPct</code></td><td>kVA / %</td><td>~654,257 kVA facility; 262 × 2.5 MVA transformers installed (33/hall/feed).</td><td><code>equipment.facility_kva</code>.</td></tr>
            <tr><td>UPS</td><td><code>sUA</code>, <code>sUB</code>, <code>upsLoadPct</code></td><td>kW / %</td><td>1,250 kW/frame, 2N; 135 frames/hall/feed (1,080 total); ~79.9% loading.</td><td><code>equipment.ups_loading_pct</code> and 2N display rule.</td></tr>
            <tr><td>Busway</td><td><code>buswayA</code></td><td>A</td><td>5,000 A busway trunk per RPP group; ~93.9% loaded.</td><td><code>DCAI_MODEL.equipment</code> vs dashboard.</td></tr>
            <tr><td>Generator</td><td><code>gensetModel</code>, <code>gensetKW</code>, count fields</td><td>kW / count</td><td>4 MW class MV diesel generator (generic — no specific model named); 169 duty + 2 standby = 171 installed (N+2).</td><td>Model + facility load division.</td></tr>
            <tr><td>Rack / NVL72 component points</td><td><code>data-rack</code>, <code>data-ircdu</code>, tray/component tag families</td><td>kW / °C / state</td><td>Selected tag-specific design and simulated health.</td><td>Generated rack renderers + engine constants.</td></tr>
            <tr><td>Building/floor environment</td><td><code>H*r*s*t/h</code>, <code>C*r*s*t/h</code></td><td>°C / %RH</td><td>Hot/cold zone jitter within declared ranges.</td><td><code>upd()</code> sensor simulation.</td></tr>
            <tr><td>Occupancy/access</td><td><code>pplCount</code>, <code>lastEntry</code>, <code>dkPpl</code>, <code>dkEntry</code></td><td>count / time</td><td>0–7 people and browser-time entry presentation.</td><td>Sensor-class jitter / browser clock.</td></tr>
            <tr><td>Fire/safety device state</td><td><code>sbFire</code>, <code>sbSmoke</code>, <code>sbHeat</code>, <code>sbVesda</code>, <code>sbRope</code>, <code>sbDisabled</code>, <code>sbInAlarm</code>, <code>sbMaint</code></td><td>state / count</td><td>Normal baseline; some counts jitter as simulated sensors.</td><td><code>upd()</code> and static basis.</td></tr>
            <tr><td>Network fabric</td><td>NVLink/CX8/OOB and generated network tags</td><td>Gb/s / TB/s / % / state</td><td>130 TB/s/rack NVLink domain, 800 Gb/s per CX-8 NIC (202.75 Pb/s aggregate facility), online baseline; detail values simulated.</td><td>Static vendor basis + network renderer.</td></tr>
            <tr><td>Electrical line/breaker state</td><td><code>data-rz-line</code>, <code>data-rz-breaker</code>, <code>data-sld-click</code></td><td>state / V / A / kW / fault</td><td>Seven breaker states, line state, load-flow annotations.</td><td>SLD renderers, <code>rz-breaker-symbols.js</code>, inspector.</td></tr>
            <tr><td>Battery ESS</td><td><code>data-bat</code>, ESS HMI points</td><td>VDC / %SOC / kW / min / °C</td><td>480 VDC system view; selected unit values simulated around design basis.</td><td>Battery renderer/HMI.</td></tr>
            <tr><td>FWS instruments</td><td><code>fwsPI</code>, <code>fwsTI</code>, <code>fwsFM</code></td><td>bar / °C / m³/h</td><td>1.8–2.4 bar, 11.5–12.5°C, 480–519 m³/h jitter.</td><td><code>upd()</code>.</td></tr>
            <tr><td>Alarm roll-up</td><td><code>.dh-alarmbar</code></td><td>state / count / age</td><td>Normal unless rule thresholds breach; maintenance 2, stale 0 nominal.</td><td><code>rules()</code>, <code>fmtState()</code>, browser age.</td></tr>
            <tr><td>Alarm event record</td><td><code>RZDataHallAlarmQuery</code></td><td>time / state / value / quality</td><td>Immutable simulated fixtures support lifecycle, first-out, filtering and export; no historian is implied.</td><td><code>js/datahall-ai/alarm-query.js</code>.</td></tr>
            <tr><td>Electrical scenario state</td><td><code>RZDatahallAIElectrical</code></td><td>served / 2N / degraded / lost</td><td>Scenario evaluation determines every path state and rack availability.</td><td><code>js/datahall-ai/electrical-topology.js</code>.</td></tr>
            <tr><td>Fire cause/effect state</td><td><code>RZDatahallAIFireCauseEffect</code></td><td>command / feedback / inhibition</td><td>Zoned simulated matrix; command authority remains FACP.</td><td><code>js/datahall-ai/fire-cause-effect.js</code>.</td></tr>
            <tr><td>Rack-density profile</td><td><code>RZDataHallRackDensity</code></td><td>rack count / kW/rack / MW/hall / kW/m²</td><td>Adopted GB300 baseline plus a read-only retired reference (see Manual §02).</td><td><code>js/datahall-ai/rack-density.js</code>.</td></tr>
            <tr><td>BMS services</td><td><code>bmsGwOnline</code>, <code>bmsAlmActive/Ack/Cleared</code></td><td>count / state</td><td>16/16 gateways; alarm lifecycle roll-up.</td><td>Static service presentation + shared alarm rules.</td></tr>
            <tr><td>Point quality / mode</td><td><code>RZTelemetryQuality</code>, <code>body[data-rz-data-mode]</code></td><td>quality / mode</td><td>Simulated; GOOD/STALE/ESTIMATED/MISSING contract where instrumented.</td><td><code>js/rz-telemetry-quality.js</code>.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="formulas"><h2><span class="mn-num">06</span> Formulas &amp; derivations</h2>
            <div class="mn-formula"><span class="mn-eq">RackIT_hall = 880 racks × 142 kW/rack = 124,960 kW</span><span class="mn-eq">TotalIT_hall = 124,960 + 7,040 fabric + 264 OOB + 2,499.2 storage/mgmt = 134,763.2 kW</span><span class="mn-eq">TotalIT_facility = 4 × 134,763.2 = 539,052.8 kW (539.05 MW)</span><span class="mn-where">Adopted basis. One rack IS one NVLink domain — no split-domain footprint. Source: <code>DCAI_CALC.snapshot.power</code> and Manual §02–03.</span></div>
            <div class="mn-formula"><span class="mn-eq">Q_liquid = RackIT × 0.85 = 106,216 kW</span><span class="mn-eq">Q_air = RackIT × 0.15 + fabric + OOB + storage/mgmt + UPS-loss + dist-loss + aux = 35,509 kW</span><span class="mn-where">Per hall heat split; the air path also carries every electrical load that never enters the liquid loop, so it is not a naive 15% split.</span></div>
            <div class="mn-formula"><span class="mn-eq">Flow_TCS = Q_liquid × 3600 / (ρ × Cp × ΔT)</span><span class="mn-eq">= 9,612.3 m³/h per hall (38,449.2 m³/h facility)</span><span class="mn-where">Source: <code>flowM3h()</code>; water-property assumptions are explicit. TCS runs warm and dry-only (40/50°C).</span></div>
            <div class="mn-formula"><span class="mn-eq">CDU_duty = ceil(106,216 / 1,000) = 107</span><span class="mn-eq">CDU_installed = 107 + 1 standby = 108/hall (432 facility)</span><span class="mn-eq">CRAH_duty = ceil(35,509 / 200) = 178; CRAH_installed = 179/hall (716 facility)</span><span class="mn-where">Single-unit standby (N+1 per equipment family), not a block spare; redundancy proof must also consider distribution/common-mode constraints.</span></div>
            <div class="mn-formula"><span class="mn-eq">I_rackfeed = 142,000 / (√3 × 400 × 0.96) = 213.5 A (106.7 A/cord, dual-corded)</span><span class="mn-eq">I_group = 22 × 142,000 / (√3 × 400 × 0.96) = 4,697 A on a 5,000 A trunk (93.9% loaded)</span><span class="mn-where">Source: <code>DCAI_CALC.snapshot.distribution</code>.</span></div>
            <div class="mn-formula"><span class="mn-eq">UPS loading = TotalIT_facility / (540 frames/feed × 1,250 kW) × 100 = 539,052.8 / 675,000 = 79.9%</span><span class="mn-where">2N topology; each feed can independently carry the protected load.</span></div>
            <div class="mn-formula"><span class="mn-eq">Chiller COP = min(copMax, carnotFraction × Carnot(evapC, condC))  — derived, never a nameplate</span><span class="mn-eq">Facility_kWe = TotalIT + chillers 25,811 + fans 20,551 + pumps 14,824 + UPS-loss 19,551 + dist-loss 6,547 + aux 1,749 = 628,087 kW</span><span class="mn-eq">PUE_design = 628,087 / 539,053 = 1.165</span><span class="mn-where">Bottom-up result shown honestly across the weather year (1.158 annual, 1.250 worst-bin); 1.12–1.25 remains a target band, not a forced result.</span></div>
            <div class="mn-formula"><span class="mn-eq">WUE = annual cooling makeup L / annual IT kWh = 0.00 L/kWh</span><span class="mn-eq">CUE_IT = grid factor × PUE = 0.69 × 1.165 ≈ 0.80 kgCO₂/kWh IT</span><span class="mn-where">WUE is zero because the adopted TCS is warm and dry-only — no evaporative term exists. Grid factor is year/region sensitive and must be refreshed at source.</span></div>
            <div class="mn-formula"><span class="mn-eq">Gross IT density = 124,960 kW / (62 m × 31 m) = 65.0 kW/m²</span><span class="mn-eq">Hall volume = 62 × 31 × 5.5 = 10,571 m³</span><span class="mn-where">Adopted geometry per hall. See Manual §02 "Retired basis" for the smaller, retired footprint kept only as a historical reference.</span></div>
        </section>

        <section class="mn-section" id="ux"><h2><span class="mn-num">07</span> UX &amp; interaction specification</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Interaction family</th><th>Required behavior</th><th>Accessibility / failure behavior</th></tr></thead><tbody>
            <tr><td>Primary / electrical tabs</td><td>Activate one matching panel; preserve locked model.</td><td>Keyboard operable, selected state exposed, no color-only indication.</td></tr>
            <tr><td>Sidebar collapse</td><td>Widen diagram only on desktop; retain preference.</td><td>Labels update and reopen control stays reachable.</td></tr>
            <tr><td>SVG equipment selection</td><td>Open the matching HMI/modal/inspector with selected tag and context.</td><td>Focusable host, accessible title, Escape close, focus return.</td></tr>
            <tr><td>SLD mimic</td><td>Zoom/fit/print/results operate inside the overlay.</td><td>No page-level overflow; result text supplements color/animation.</td></tr>
            <tr><td>KPI basis drawer</td><td>Show formula, inputs, output, scope, denominator, source, mode and timestamp.</td><td>Click/Enter/Space open; Escape/scrim/close button close.</td></tr>
            <tr><td>BoD / report / FAQ</td><td>Use the same engine numbers and disclose simulated/non-procurement scope.</td><td>Popup failure reports a useful message; generated document escapes script-closing literals.</td></tr>
            <tr><td>Alarm-first strips</td><td>Worst state and counts appear before diagram detail.</td><td>Text, count and semantic shape supplement color; motion never carries meaning alone.</td></tr>
            <tr><td>Point quality</td><td>Inspector exposes source/quality/freshness when available.</td><td>Missing/stale points cannot remain visually GOOD.</td></tr>
            <tr><td>Mobile 360 px</td><td>Header/tabs scroll or wrap internally; content stays within viewport.</td><td>PRD/Manual and close controls retain 44 px targets.</td></tr>
            <tr><td>Reduced motion</td><td>Disable count-up, flow and pulse decoration.</td><td>Static state, labels and alarm text remain complete.</td></tr>
            <tr><td>Alarm query</td><td>Compose filters, run/reset query, select a row, isolate first-out and export the filtered records.</td><td>Every input has a label; results use a contained scroll region; selected/detail state and errors are announced textually.</td></tr>
            <tr><td>Electrical scenario</td><td>Recompute summary, timeline and path classes from one semantic result.</td><td>Health and served/degraded/lost counts supplement animated conductors; reduced-motion retains the state.</td></tr>
            <tr><td>Fire cause/effect</td><td>Select an initiating event and zone, then highlight commanded outputs and expected feedback.</td><td>Authority, scope, command, feedback and inhibition remain readable in the table; no simulated click is represented as a field command.</td></tr>
            <tr><td>Rack-density study</td><td>Compare the adopted baseline with the retired reference without changing the operating snapshot.</td><td>Baseline/reference labels, units and adoption status are visible; selection is presentation-only.</td></tr>
            <tr><td>Design Studio</td><td>Choose an allowed document type and current/current-plus-study scope from one captured snapshot.</td><td>Accessible dialog semantics, focus trap, Escape, scrim, close, error feedback and focus return are mandatory.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="acceptance"><h2><span class="mn-num">08</span> Acceptance criteria</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>ID</th><th>Given / when / then</th><th>Evidence</th></tr></thead><tbody>
            <tr><td>AC-01</td><td>Given a fresh load, then 880×142=124,960 kW rack IT/hall and four halls equal 499.84 MW; total IT (incl. fabric/OOB/storage) equals 539.05 MW facility.</td><td>Engine unit test plus DOM assertions.</td></tr>
            <tr><td>AC-02</td><td>Given the adopted basis, then liquid heat equals 85% of rack IT and air heat equals 15% of rack IT plus fabric/OOB/storage/UPS-loss/dist-loss/aux, and both sum back to total IT.</td><td><code>DCAI_CALC.snapshot</code> identity.</td></tr>
            <tr><td>AC-03</td><td>Given 106,216 kW liquid heat per hall, 10 K ΔT and water properties, then TCS flow is 9,612.3 m³/h per hall.</td><td>Calculation test and rendered basis.</td></tr>
            <tr><td>AC-04</td><td>Given 1,000 kWth CDUs, then running count is 107 and the hall label reads 107/108.</td><td>Unit/DOM assertion.</td></tr>
            <tr><td>AC-05</td><td>Given 400 V and PF 0.96, then required current is approximately 4,697 A per 22-rack RPP group and 5,000 A is the busway trunk rating.</td><td>Engine test and electrical view.</td></tr>
            <tr><td>AC-06</td><td>Given 262 × 2.5 MVA transformers, then facility apparent power is ~654,257 kVA; given 1,080 × 1,250 kW 2N UPS frames, loading is ~79.9%.</td><td>Engine identities.</td></tr>
            <tr><td>AC-07</td><td>Given bottom-up losses across the weather year, then facility load is ~628,087 kW and PUE is 1.165 design-day / 1.158 annual / 1.250 worst-bin, not forced into target band.</td><td><code>DCAI_CALC.snapshot.pue</code> test and basis drawer.</td></tr>
            <tr><td>AC-08</td><td>Given repeated reloads, then all basis KPIs are identical.</td><td>Multi-reload comparison.</td></tr>
            <tr><td>AC-09</td><td>Given sensor-class points, then jitter remains inside documented ranges and never mutates basis values.</td><td>Fake-random boundary tests.</td></tr>
            <tr><td>AC-10</td><td>Given each of nine primary tabs and five electrical sub-tabs, then the matching panel alone becomes active.</td><td>Puppeteer loop.</td></tr>
            <tr><td>AC-11</td><td>Given each equipment tag family, then selection opens the correct titled HMI/modal/inspector.</td><td>Representative E2E per family.</td></tr>
            <tr><td>AC-12</td><td>Given the SLD mimic, then Zoom In/Out/Fit/Print/Results/Close work without page error.</td><td>Interaction journey.</td></tr>
            <tr><td>AC-13</td><td>Given a basis KPI, then click and keyboard activation show matching formula/source and Escape returns focus.</td><td>Keyboard E2E.</td></tr>
            <tr><td>AC-14</td><td>Given every non-dashboard engineering panel, then an alarm strip appears before its diagram and shares counts with modal/BMS summaries.</td><td>DOM and rules-state assertions.</td></tr>
            <tr><td>AC-15</td><td>Given a point marked stale/missing, then quality presentation does not remain GOOD.</td><td>Quality-service fixture.</td></tr>
            <tr><td>AC-16</td><td>Given BoD, Generate Design and FAQ, then each opens, uses current engine values and closes accessibly.</td><td>Browser assertions and PDF text extraction.</td></tr>
            <tr><td>AC-17</td><td>Given 360 px width, then document width does not exceed viewport and critical controls remain reachable.</td><td>Responsive render measurement.</td></tr>
            <tr><td>AC-18</td><td>Given dark and light themes, then all major surfaces and semantic states remain readable.</td><td>Computed-style screenshots.</td></tr>
            <tr><td>AC-19</td><td>Given cockpit links, then exactly two anchor lines are added and no existing cockpit line is deleted.</td><td><code>git diff --unified=0</code>.</td></tr>
            <tr><td>AC-20</td><td>Given the full representative journey, then no uncaught console or page error occurs.</td><td>Captured browser error stream.</td></tr>
            <tr><td>AC-21</td><td>Given mixed alarm fixtures, when any supported filter combination is applied, then only matching records render and first-out returns the earliest record per incident.</td><td><code>tools/test-datahall-ai-alarm-query.mjs</code> plus browser query journey.</td></tr>
            <tr><td>AC-22</td><td>Given a filtered alarm result, when CSV is requested, then exported rows and provenance metadata match that result.</td><td>CSV content assertion.</td></tr>
            <tr><td>AC-23</td><td>Given each electrical scenario, then served/2N/degraded/lost totals reconcile to 880 racks per hall and visual path classes match semantic state.</td><td><code>tools/test-datahall-ai-electrical-topology.mjs</code> plus DOM assertions.</td></tr>
            <tr><td>AC-24</td><td>Given a fire event and zone, then only the matrix outputs in scope are selected, FACP remains command authority, and BMS/DCIM remains monitor-only.</td><td><code>tools/test-datahall-ai-fire-cause-effect.mjs</code> plus matrix interaction.</td></tr>
            <tr><td>AC-25</td><td>Given the adopted and retired profiles, then the adopted baseline remains 880×142 kW = 124,960 kW/hall = 65.0 kW/m², and the retired reference (its own smaller geometry) cannot alter that baseline.</td><td><code>tools/test-datahall-ai-rack-density.mjs</code>.</td></tr>
            <tr><td>AC-26</td><td>Given Generate Design, then current scope contains the current snapshot only; current-plus-study adds a clearly labeled non-adopted study without mutating that snapshot.</td><td><code>tools/test-rz-design-studio.mjs</code> plus dialog/PDF text and focus-return E2E.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="non-functional"><h2><span class="mn-num">09</span> Non-functional requirements</h2><div class="mn-grid"><article class="mn-card"><h3>Performance</h3><ul><li>Initial useful dashboard within 3 s on a mid-tier desktop with local assets.</li><li>Four-second telemetry loops and SVG redraws must not leak timers/listeners.</li><li>Large SLDs maintain responsive pan/zoom; hidden panels avoid unnecessary paint.</li></ul></article><article class="mn-card"><h3>Accessibility</h3><ul><li>WCAG 2.2 AA target, 44 px mobile actions and visible amber focus.</li><li>Modal focus trap/return and keyboard selection for all clickable families.</li><li>Status never relies on hue, pulse or tiny diagram text alone.</li></ul></article><article class="mn-card"><h3>Reliability</h3><ul><li>Engine absence fails loud and exposes unavailable quality.</li><li>Basis, target, placeholder and sensor classes remain mechanically distinguishable.</li><li>Generated reports use one engine snapshot.</li></ul></article><article class="mn-card"><h3>Security / privacy</h3><ul><li>Tier policy remains owned by shared auth/feature flags.</li><li>Docs contain no access gate or secret.</li><li>All rendering and simulator state remain local; no control request leaves the browser.</li></ul></article></div></section>

        <section class="mn-section" id="provenance"><h2><span class="mn-num">10</span> Provenance &amp; sources</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Source</th><th>Governs</th><th>Binding / use</th></tr></thead><tbody>
            <tr><td><code>datahallAI.html</code></td><td>Visible controls, tabs, SVG renderers, HMIs, alarm/UI state and reports.</td><td>Primary implementation source.</td></tr>
            <tr><td><code>js/dcai-model.js</code></td><td>Adopted GB300 authored-leaf constants, equipment ratings and target bands.</td><td><code>DCAI_MODEL</code>.</td></tr>
            <tr><td><code>js/dcai-engine.js</code></td><td>Power, heat, flow, current, capacity and PUE pure functions.</td><td><code>DCAI_CALC</code>.</td></tr>
            <tr><td><code>js/datahall-ai/*.js</code></td><td>Alarm query, rack-density comparison, semantic electrical topology, fire cause-and-effect and operator rendering.</td><td>Immutable operator contracts; never field control.</td></tr>
            <tr><td><code>js/rz-design-studio.js</code></td><td>Shared current/current-plus-study document selection, snapshot/provenance display and accessible dialog lifecycle.</td><td>Generate Design controller shared with Conventional DC.</td></tr>
            <tr><td><a class="mn-inline" href="../manual/datahallai.html">AI Data Hall Manual</a></td><td>Formula definitions, worked examples, source mapping and operational interpretation.</td><td>Public methodology companion.</td></tr>
            <tr><td><code>data/dcai-parameters.json</code> (spec <code>gb300-500mw-2026-09-06</code>)</td><td>Adopted basis: 4×880 NVL72 racks, 142 kW/rack, 85% liquid capture, 40/50°C warm dry-only TCS.</td><td>Single basis authority.</td></tr>
            <tr><td>plan cheerful-cuddling-mitten.md (owner decisions, 2026-09-05/06)</td><td>Campus IT target, rack platform selection, cooling-basis decision, retirement of the prior split-domain pair (see risk register).</td><td>Requirements/risks.</td></tr>
            <tr><td><a class="mn-inline" href="https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html">NVIDIA Enterprise Reference Architecture components</a></td><td>72 GPUs, 36 Grace CPUs, 18 NVSwitch and liquid-cooled rack-scale hardware context at 142 kW/rack.</td><td>Adopted GB300 baseline provenance.</td></tr>
            <tr><td>ASHRAE TC 9.9</td><td>Thermal/environment context for data-processing equipment.</td><td>Temperature interpretation, not a site-approved alarm setpoint.</td></tr>
            <tr><td>ISO/IEC 30134-2, 30134-8 and 30134-9</td><td>PUE, CUE and WUE denominator/reporting definitions respectively.</td><td>KPI formulas and scope labels.</td></tr>
            <tr><td>IEC 60364, IEC 60909, IEEE C37.2, IEEE 1584 / NFPA 70E</td><td>Electrical design, fault/protection nomenclature and safety context.</td><td>SLD reference boundary; not all calculations implemented.</td></tr>
            <tr><td>NFPA 75/76 and ISO 14520 / NFPA 2001</td><td>IT-equipment fire protection and clean-agent context.</td><td>Fire view; compliance proof remains out of scope.</td></tr>
            <tr><td><a class="mn-inline" href="https://www.isa.org/standards-and-publications/isa-standards/isa-18-series-of-standards">ISA-18 alarm-management series</a> and ISA-5.1</td><td>Alarm lifecycle, first-out/operator workflow and instrumentation naming.</td><td>Alarm-state/point taxonomy direction; implementation is a simulated fixture.</td></tr>
            <tr><td><a class="mn-inline" href="https://webstore.iec.ch/en/publication/65543">IEC 62682:2022</a></td><td>Management of alarms for process industries.</td><td>Lifecycle/query terminology and acceptance context, not a certification claim.</td></tr>
        </tbody></table></div></section>

        <section class="mn-section" id="risks"><h2><span class="mn-num">11</span> Open questions &amp; risks</h2><div class="mn-tablewrap"><table class="mn-table"><thead><tr><th>Risk / open question</th><th>Current evidence</th><th>Required resolution</th></tr></thead><tbody>
            <tr><td>Dashboard must not carry stale static capacity labels.</td><td>Any dashboard card showing a busway/generator figure must match the adopted 5,000 A trunk / 4 MW-class generator basis, not a retired figure.</td><td>Bind or explicitly label legacy/context values; never let two values claim the same basis.</td></tr>
            <tr><td>Not every “live” point is engine-bound.</td><td>Temperature, RH, occupancy, detector/maintenance counts and HMI instruments use random jitter.</td><td>Maintain an explicit sensor-class registry with ranges, quality and timestamps.</td></tr>
            <tr><td>Uptime is a placeholder.</td><td>99.99% is not derived from event history.</td><td>Bind to a dated outage ledger or relabel as design intent.</td></tr>
            <tr><td>Alarm count/lifecycle is partly synthetic.</td><td>Dashboard alarms are fixed zero; engineering-panel rules use quiet jitter; BMS “cleared” maps maintenance count.</td><td>Create one event source with active/ack/cleared/shelved timestamps and deterministic fixtures.</td></tr>
            <tr><td>Target PUE and derived PUE differ at the worst bin.</td><td>Derived worst-bin PUE 1.250 exceeds the 1.12–1.25 target band; design-day 1.165 and annual 1.158 sit inside it.</td><td>Keep both labels and model the efficiency interventions required; do not back-solve the chiller COP.</td></tr>
            <tr><td>WUE 0.00 is topology-dependent.</td><td>Valid only for the warm, dry-only TCS baseline (40/50°C, no evaporative term).</td><td>If adiabatic/evaporative operation appears anywhere, bind makeup flow and recompute WUE.</td></tr>
            <tr><td>Grid factor is time-sensitive.</td><td>0.69 kgCO₂/kWh is cited as PLN Java 2025.</td><td>Store publication/version and refresh cadence; distinguish location/market basis.</td></tr>
            <tr><td>Equipment/vendor ratings remain mixed with teaching abstractions.</td><td>Some HMIs and generated reports show detailed nameplates not all backed by one schedule.</td><td>Maintain a source register per tag/model and mark illustrative values.</td></tr>
            <tr><td>Fire-agent compliance is not calculated.</td><td>Protected volume exists, but concentration, agent density, hold time and leakage inputs are incomplete.</td><td>Do not present compliance until a sourced calculation and test method exist.</td></tr>
            <tr><td>Monolithic page height increases regression risk.</td><td><code>datahallAI.html</code> exceeds 13,000 lines with many timers/renderers.</td><td>Future modularization must preserve frozen output and be separately test-driven.</td></tr>
            <tr><td>Gate fallback and public-doc boundary need ongoing verification.</td><td>Cockpit reads local session as a load-order fallback; docs must remain ungated.</td><td>Test each tier plus direct public doc navigation without changing auth code in this batch.</td></tr>
            <tr><td>Mobile is an overview, not a full commissioning workstation.</td><td>Dense SVGs and HMIs are desktop-oriented.</td><td>Define minimum usable tasks on mobile and keep deep engineering interaction on supported larger viewports.</td></tr>
            <tr><td><strong>Retired basis (GB200)</strong> — historical, not current.</td><td>This PRD was originally written against a GB200 NVL72 split-domain basis-of-design (BASELINE-DECISION.md, locked 2026-05-17): 27 NVL72 domains per hall, 2 rack-positions per domain at 66 kW each = 132 kW per domain, 54 rack-positions per hall, 14.256 MW IT per facility (Scenario A), CDU sized at 350 kW end-of-row units, and a nameplate chiller COP of 6.8. That basis was retired 2026-09-06 by owner decision (plan cheerful-cuddling-mitten.md) in favour of the adopted GB300 NVL72 basis used throughout this document — one rack IS one NVLink domain at 142 kW/rack. The retired files, <code>js/datahall-model.js</code> and <code>js/datahall-calculations.js</code>, remain on disk byte-frozen and still pass their own 57 worked-example tests (<code>tools/test-datahall-calc.mjs</code>) as the retirement record. This row is the only place in this document where the retired GB200 figures appear.</td><td>Historical record only; the rack-density comparison keeps the retired reference on its own geometry and it cannot alter the adopted baseline.</td></tr>
            <tr><td>Alarm records and cause/effect are simulated.</td><td>The workspace uses immutable browser fixtures and no FACP/historian connection.</td><td>Do not treat an acknowledgement, command or export as a site record; production integration requires governed interfaces and independent validation.</td></tr>
        </tbody></table></div><div class="mn-actions"><a class="mn-action primary" href="../datahallAI.html">Open cockpit</a><a class="mn-action" href="../manual/datahallai.html">Read technical manual</a></div></section>
    </main>

    <script>(function(){var t=document.getElementById('themeToggle');var s=localStorage.getItem('theme')||localStorage.getItem('rz_theme')||'light';document.documentElement.setAttribute('data-theme',s);if(t)t.addEventListener('click',function(){var n=document.documentElement.getAttribute('data-theme')==='dark'?'light':'dark';document.documentElement.setAttribute('data-theme',n);localStorage.setItem('theme',n);localStorage.setItem('rz_theme',n);});var a=document.querySelectorAll('.mn-tablewrap,.mn-formula');for(var i=0;i<a.length;i++)a[i].setAttribute('tabindex','0');})();</script>
    <script src="../js/rz-version.js?v=20261128-c6d8c5ef" defer></script><script src="../js/rz-mobile-nav.js?v=20261103-1b7d3ed8" defer></script><script src="../js/rz-cookie-consent.js?v=20261110-c3b9ad79" defer></script><script src="../js/rz-explain-db.js?v=20261115-9c8be43f" defer></script><script src="../js/rz-explain.js?v=20261103-f581e6ac" defer></script>
</body>
</html>
